<?xml version="1.0" encoding="UTF-8"?>
<SCL xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xmlns:sxy="http://www.iec.ch/61850/2003/SCLcoordinates" xsi:schemaLocation="http://www.iec.ch/61850/2003/SCL SCL.xsd" xmlns="http://www.iec.ch/61850/2003/SCL" version="2007" revision="B" release="4">
  <Header id="CEI016_FULL_MSD_COMPLETE" version="1" revision="05" toolID="TMW Engineering" nameStructure="IEDName">
    <History>
      <Hitem version="1" revision="01" when="17/03/2026 15:30:00" what="ICD completo para parque solar con 18 inversores y funciones MSD" who="TMW" why="Certificacion CEI 0-16 con recepcion de setpoints" />
      <Hitem version="1" revision="02" when="14/05/2026 15:15:00" what="ICD completo para parque solar con 18 inversores y funciones MSD" who="RMS" why="Certificacion CEI 0-16 con recepcion de setpoints" />
      <Hitem version="1" revision="03" when="18/05/2026 17:00:00" what="ICD completo para parque solar con 18 inversores y funciones MSD" who="RMS" why="Functional tests for PF2 related to Active Power, PF3 is out of scope" />
      <Hitem version="1" revision="04" when="19/05/2026 10:30:00" what="ICD completo para parque solar con 4 inversores y funciones MSD" who="RMS" why="Functional tests for PF2 related to Active Power, PF3 is out of scope, reduced number of inverters to 4, removed special characters" />
      <Hitem version="1" revision="05" when="23/07/2026 17:30:00" what="PF2 NotAvalable functions" who="RMS" why="Functional tests for PF2 related to Active Power, PF3 is out of scope, reduced number of inverters to 4, removed special characters" />	  
    </History>
  </Header>
  <Communication>
    <SubNetwork name="DSO_Subnetwork" type="8-MMS">
      <Text>IEC61850 CCI Interface with the DSO</Text>
      <BitRate unit="b/s">1000000</BitRate>
      <ConnectedAP iedName="CEI016_CTRL" apName="AP1">
        <Address>
          <P type="IP">192.168.2.164</P>
          <P type="IP-SUBNET">255.255.255.0</P>
          <P type="IP-GATEWAY">192.168.2.1</P>
          <P type="OSI-TSEL">0001</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-AP-Title">000</P>
          <P type="OSI-AE-Qualifier">000</P>
        </Address>
		<PhysConn type="Connection">
<!-- port name nome see Annex.O, just an example -->
			<P type="Port">Eth1</P>
		</PhysConn>
      </ConnectedAP>
    </SubNetwork>
  </Communication>
  <IED name="CEI016_CTRL" engRight="full" manufacturer="TMW" configVersion="1.0" originalSclRevision="B" originalSclVersion="2007" originalSclRelease="4">
    <Services nameLength="64">
<!-- services and figures will be customized according to Conformance Statements -->
      <ClientServices goose="false" gsse="false" bufReport="false" unbufReport="false" readLog="false" sv="false" supportsLdName="true" rGOOSE="false" rSV="false" noIctBinding="false" >
        <TimeSyncProt sntp="true" c37_238="false" other="false" iec61850_9_3="false" />
      </ClientServices>
      <DynAssociation max="2"/> <!-- just an example, to be defined in PIXIT -->
      <GetDirectory />
      <GetDataObjectDefinition />
      <DataObjectDirectory />
      <GetDataSetValue />
      <DataSetDirectory />
      <ConfDataSet max="10" maxAttributes="200" modify="false" />
      <ReadWrite />
      <ConfReportControl max="10" bufMode="both" bufConf="false" />
      <GetCBValues />
      <ReportSettings cbName="Conf" datSet="Conf" rptID="Conf" optFields="Conf" bufTime="Conf" trgOps="Conf" intgPd="Conf" resvTms="true" owner="false" />
      <ConfLNs fixPrefix="true" fixLnInst="true" />
      <ConfLdName />
    </Services>
    <AccessPoint name="AP1">
      <Server>
        <Authentication />
        <!-- ======================================================== -->
        <!-- LDEVICE PRINCIPAL - LD_Plant                             -->
        <!-- ======================================================== -->
        <LDevice inst="LD_Plant" desc="Planta fotovoltaica - 18 inversores">
          <!-- ======================================================== -->
          <!-- LLN0 - NODO LOGICO CERO (DATASETS Y REPORTCONTROLS)      -->
          <!-- ======================================================== -->
          <LN0 lnClass="LLN0" lnType="LLN0_Type" inst="">
            <!-- DATA SET 1: Estados, alarmas y segnales -->
            <DataSet name="DS_Status" desc="Estados y alarmas">
              <!-- Disponibilidad de planta -->
              <FCDA ldInst="LD_Plant" lnClass="DPCC" fc="SP" lnInst="1" prefix="PdC_Wi" doName="WRtg" />
              <FCDA ldInst="LD_Plant" lnClass="DPCC" fc="SP" lnInst="1" prefix="PdC_Wa" doName="WRtg" />
              <FCDA ldInst="LD_Plant" lnClass="DPCC" fc="SP" lnInst="1" prefix="PdC_Qi" doName="VArRtg" />
              <FCDA ldInst="LD_Plant" lnClass="DPCC" fc="SP" lnInst="1" prefix="PdC_Qc" doName="VArRtg" />
              <FCDA ldInst="LD_Plant" lnClass="DPCC" fc="SP" lnInst="1" prefix="PdC_VA" doName="VARtg" />
              <FCDA ldInst="LD_Plant" lnClass="DECP" lnInst="1" prefix="DisFR" fc="ST" doName="Beh" />
              <FCDA ldInst="LD_Plant" lnClass="DGEN" lnInst="1" prefix="DisFR" fc="ST" doName="Beh" />
              <FCDA ldInst="LD_Plant" lnClass="DSTO" lnInst="1" prefix="DisFR" fc="ST" doName="Beh" />
              <!-- Interruptor general -->
              <FCDA ldInst="LD_Plant" lnClass="XCBR" lnInst="1" prefix="IDG" fc="ST" doName="Pos" />
              <!-- Estado por inversor (18 instancias) -->
              <FCDA ldInst="LD_Plant" lnClass="DGEN" lnInst="1" prefix="SSGG" fc="ST" doName="Health" />
              <FCDA ldInst="LD_Plant" lnClass="DGEN" fc="ST" lnInst="1" prefix="SSGG" doName="GnGrId" />
              <FCDA ldInst="LD_Plant" lnClass="DGEN" lnInst="2" prefix="SSGG" fc="ST" doName="Health" />
              <FCDA ldInst="LD_Plant" lnClass="DGEN" fc="ST" lnInst="2" prefix="SSGG" doName="GnGrId" />
              <FCDA ldInst="LD_Plant" lnClass="DGEN" lnInst="3" prefix="SSGG" fc="ST" doName="Health" />
              <FCDA ldInst="LD_Plant" lnClass="DGEN" fc="ST" lnInst="3" prefix="SSGG" doName="GnGrId" />
              <FCDA ldInst="LD_Plant" lnClass="DGEN" lnInst="4" prefix="SSGG" fc="ST" doName="Health" />
              <FCDA ldInst="LD_Plant" lnClass="DGEN" fc="ST" lnInst="4" prefix="SSGG" doName="GnGrId" />
<!-- reduced number of inverters fo Functional Tests  
              <FCDA ldInst="LD_Plant" lnClass="DGEN" lnInst="5" prefix="SSGG" fc="ST" doName="Health" />
              <FCDA ldInst="LD_Plant" lnClass="DGEN" fc="ST" lnInst="5" prefix="SSGG" doName="GnGrId" />
              <FCDA ldInst="LD_Plant" lnClass="DGEN" lnInst="6" prefix="SSGG" fc="ST" doName="Health" />
              <FCDA ldInst="LD_Plant" lnClass="DGEN" fc="ST" lnInst="6" prefix="SSGG" doName="GnGrId" />
              <FCDA ldInst="LD_Plant" lnClass="DGEN" lnInst="7" prefix="SSGG" fc="ST" doName="Health" />
              <FCDA ldInst="LD_Plant" lnClass="DGEN" fc="ST" lnInst="7" prefix="SSGG" doName="GnGrId" />
              <FCDA ldInst="LD_Plant" lnClass="DGEN" lnInst="8" prefix="SSGG" fc="ST" doName="Health" />
              <FCDA ldInst="LD_Plant" lnClass="DGEN" fc="ST" lnInst="8" prefix="SSGG" doName="GnGrId" />
              <FCDA ldInst="LD_Plant" lnClass="DGEN" lnInst="9" prefix="SSGG" fc="ST" doName="Health" />
              <FCDA ldInst="LD_Plant" lnClass="DGEN" fc="ST" lnInst="9" prefix="SSGG" doName="GnGrId" />
              <FCDA ldInst="LD_Plant" lnClass="DGEN" lnInst="10" prefix="SSGG" fc="ST" doName="Health" />
              <FCDA ldInst="LD_Plant" lnClass="DGEN" fc="ST" lnInst="10" prefix="SSGG" doName="GnGrId" />
              <FCDA ldInst="LD_Plant" lnClass="DGEN" lnInst="11" prefix="SSGG" fc="ST" doName="Health" />
              <FCDA ldInst="LD_Plant" lnClass="DGEN" fc="ST" lnInst="11" prefix="SSGG" doName="GnGrId" />
              <FCDA ldInst="LD_Plant" lnClass="DGEN" lnInst="12" prefix="SSGG" fc="ST" doName="Health" />
              <FCDA ldInst="LD_Plant" lnClass="DGEN" fc="ST" lnInst="12" prefix="SSGG" doName="GnGrId" />
              <FCDA ldInst="LD_Plant" lnClass="DGEN" lnInst="13" prefix="SSGG" fc="ST" doName="Health" />
              <FCDA ldInst="LD_Plant" lnClass="DGEN" fc="ST" lnInst="13" prefix="SSGG" doName="GnGrId" />              
			  <FCDA ldInst="LD_Plant" lnClass="DGEN" lnInst="14" prefix="SSGG" fc="ST" doName="Health" />
              <FCDA ldInst="LD_Plant" lnClass="DGEN" fc="ST" lnInst="14" prefix="SSGG" doName="GnGrId" />
              <FCDA ldInst="LD_Plant" lnClass="DGEN" lnInst="15" prefix="SSGG" fc="ST" doName="Health" />
              <FCDA ldInst="LD_Plant" lnClass="DGEN" fc="ST" lnInst="15" prefix="SSGG" doName="GnGrId" />
              <FCDA ldInst="LD_Plant" lnClass="DGEN" lnInst="16" prefix="SSGG" fc="ST" doName="Health" />
              <FCDA ldInst="LD_Plant" lnClass="DGEN" fc="ST" lnInst="16" prefix="SSGG" doName="GnGrId" />
              <FCDA ldInst="LD_Plant" lnClass="DGEN" lnInst="17" prefix="SSGG" fc="ST" doName="Health" />
              <FCDA ldInst="LD_Plant" lnClass="DGEN" fc="ST" lnInst="17" prefix="SSGG" doName="GnGrId" />
              <FCDA ldInst="LD_Plant" lnClass="DGEN" lnInst="18" prefix="SSGG" fc="ST" doName="Health" />
              <FCDA ldInst="LD_Plant" lnClass="DGEN" fc="ST" lnInst="18" prefix="SSGG" doName="GnGrId" /> -->
              <!-- Estados de funciones de control DSO -->
              <FCDA ldInst="LD_Plant" lnClass="DWMX" lnInst="1" prefix="Wlim" fc="ST" doName="Beh" />
              <FCDA ldInst="LD_Plant" lnClass="DWMX" fc="ST" lnInst="1" prefix="Wlim" doName="Health" />
              <FCDA ldInst="LD_Plant" lnClass="DWMX" lnInst="1" prefix="Wlim" fc="ST" doName="FctOpStAuto" />
              <FCDA ldInst="LD_Plant" lnClass="DWMX" lnInst="1" prefix="Wlim" fc="ST" doName="FctOpStEx" />
              <FCDA ldInst="LD_Plant" lnClass="DAGC" lnInst="1" prefix="WSd" fc="ST" doName="Beh" />
              <FCDA ldInst="LD_Plant" lnClass="DAGC" fc="ST" lnInst="1" prefix="WSd" doName="Health" />
              <FCDA ldInst="LD_Plant" lnClass="DAGC" lnInst="1" prefix="WSd" fc="ST" doName="FctOpSt" />
<!-- Not required in functional tests on PF2 related to Active Power
              <FCDA ldInst="LD_Plant" lnClass="DVAR" lnInst="1" prefix="VArSd" fc="ST" doName="Beh" />
              <FCDA ldInst="LD_Plant" lnClass="DVAR" fc="ST" lnInst="1" prefix="VArSd" doName="Health" />
              <FCDA ldInst="LD_Plant" lnClass="DVAR" lnInst="1" prefix="VArSd" fc="ST" doName="FctOpSt" />
              <FCDA ldInst="LD_Plant" lnClass="DFPF" lnInst="1" prefix="PFSP" fc="ST" doName="Beh" />
              <FCDA ldInst="LD_Plant" lnClass="DFPF" fc="ST" lnInst="1" prefix="PFSP" doName="Health" />
              <FCDA ldInst="LD_Plant" lnClass="DFPF" lnInst="1" prefix="PFSP" fc="ST" doName="FctOpSt" />
              <FCDA ldInst="LD_Plant" lnClass="DVVR" lnInst="1" prefix="VArV" fc="ST" doName="Beh" />
              <FCDA ldInst="LD_Plant" lnClass="DVVR" fc="ST" lnInst="1" prefix="VArV" doName="Health" />
              <FCDA ldInst="LD_Plant" lnClass="DVVR" lnInst="1" prefix="VArV" fc="ST" doName="FctOpSt" />
              <FCDA ldInst="LD_Plant" lnClass="DPFW" lnInst="1" prefix="PFW" fc="ST" doName="Beh" />
              <FCDA ldInst="LD_Plant" lnClass="DPFW" fc="ST" lnInst="1" prefix="PFW" doName="Health" />
              <FCDA ldInst="LD_Plant" lnClass="DPFW" lnInst="1" prefix="PFW" fc="ST" doName="FctOpSt" /> -->
              <!-- Estados funciones MSD (con FctOpSt) -->
<!-- PF3 is Out of Scope of the Functional Tests
              <FCDA ldInst="LD_Plant" lnClass="DAGC" lnInst="2" prefix="WSa" fc="ST" doName="Beh" />
              <FCDA ldInst="LD_Plant" lnClass="DAGC" lnInst="2" prefix="WSa" fc="ST" doName="FctOpSt" />
              <FCDA ldInst="LD_Plant" lnClass="DVAR" lnInst="2" prefix="VArSa" fc="ST" doName="Beh" />
              <FCDA ldInst="LD_Plant" lnClass="DVAR" lnInst="2" prefix="VArSa" fc="ST" doName="FctOpSt" /> -->
            </DataSet>
            <!-- DATA SET 2: Medidas del punto de conexion (cada 4s) -->
            <DataSet name="DS_PdC_Measurements" desc="Medidas PdC cada 4s">
              <FCDA ldInst="LD_Plant" lnClass="MMXU" lnInst="1" prefix="PdC" fc="MX" doName="TotW" />
              <FCDA ldInst="LD_Plant" lnClass="MMXU" lnInst="1" prefix="PdC" fc="MX" doName="TotVAr" />
              <FCDA ldInst="LD_Plant" lnClass="MMXU" lnInst="1" prefix="PdC" fc="MX" doName="PPV" />
              <!-- current measurement is opzional -->
              <FCDA ldInst="LD_Plant" lnClass="MMXU" lnInst="1" prefix="PdC" fc="MX" doName="A" />
              <!-- 3 additional measurements, not required in the CCI               
              <FCDA ldInst="LD_Plant" lnClass="MMXU" lnInst="1" prefix="PdC" fc="MX" doName="TotVA" />
              <FCDA ldInst="LD_Plant" lnClass="MMXU" lnInst="1" prefix="PdC" fc="MX" doName="TotPF" />
              <FCDA ldInst="LD_Plant" lnClass="MMXU" lnInst="1" prefix="PdC" fc="MX" doName="Hz" /> -->
            </DataSet>
            <!-- DATA SET 3: Medidas por tipo de fuente (cada 4s) -->
            <DataSet name="DS_Source_Measurements" desc="Medidas por fuente cada 4s">
              <FCDA ldInst="LD_Plant" lnClass="MMXU" lnInst="1" prefix="GenPV" fc="MX" doName="TotW" />
            </DataSet>
            <!-- DATA SET 4: Medidas por inversor (cada 4s) + GnGrId -->
            <DataSet name="DS_Inverter_Measurements" desc="Medidas por inversor cada 4s">
              <!-- Inversor 1 -->
              <FCDA ldInst="LD_Plant" lnClass="MMXU" lnInst="1" prefix="SGG" fc="MX" doName="TotW" />
              <FCDA ldInst="LD_Plant" lnClass="DGEN" lnInst="1" prefix="SSGG" fc="ST" doName="GnGrId" />
              <!-- Inversor 2 -->
              <FCDA ldInst="LD_Plant" lnClass="MMXU" lnInst="2" prefix="SGG" fc="MX" doName="TotW" />
              <FCDA ldInst="LD_Plant" lnClass="DGEN" lnInst="2" prefix="SSGG" fc="ST" doName="GnGrId" />
              <!-- Inversor 3 -->
              <FCDA ldInst="LD_Plant" lnClass="MMXU" lnInst="3" prefix="SGG" fc="MX" doName="TotW" />
              <FCDA ldInst="LD_Plant" lnClass="DGEN" lnInst="3" prefix="SSGG" fc="ST" doName="GnGrId" />
              <!-- Inversor 4 -->
              <FCDA ldInst="LD_Plant" lnClass="MMXU" lnInst="4" prefix="SGG" fc="MX" doName="TotW" />
              <FCDA ldInst="LD_Plant" lnClass="DGEN" lnInst="4" prefix="SSGG" fc="ST" doName="GnGrId" />
              <!-- reduced number of inverters for Functional Tests -->  
              <!-- Inversor 5 --> 
<!--              <FCDA ldInst="LD_Plant" lnClass="MMXU" lnInst="5" prefix="SGG" fc="MX" doName="TotW" />
              <FCDA ldInst="LD_Plant" lnClass="DGEN" lnInst="5" prefix="SSGG" fc="ST" doName="GnGrId" />  -->
              <!-- Inversor 6 --> 
<!--              <FCDA ldInst="LD_Plant" lnClass="MMXU" lnInst="6" prefix="SGG" fc="MX" doName="TotW" />
              <FCDA ldInst="LD_Plant" lnClass="DGEN" lnInst="6" prefix="SSGG" fc="ST" doName="GnGrId" />  -->
              <!-- Inversor 7 --> 
<!--              <FCDA ldInst="LD_Plant" lnClass="MMXU" lnInst="7" prefix="SGG" fc="MX" doName="TotW" />
              <FCDA ldInst="LD_Plant" lnClass="DGEN" lnInst="7" prefix="SSGG" fc="ST" doName="GnGrId" />  -->
              <!-- Inversor 8 --> 
<!--              <FCDA ldInst="LD_Plant" lnClass="MMXU" lnInst="8" prefix="SGG" fc="MX" doName="TotW" />
              <FCDA ldInst="LD_Plant" lnClass="DGEN" lnInst="8" prefix="SSGG" fc="ST" doName="GnGrId" />  -->
              <!-- Inversor 9 --> 
<!--              <FCDA ldInst="LD_Plant" lnClass="MMXU" lnInst="9" prefix="SGG" fc="MX" doName="TotW" />
              <FCDA ldInst="LD_Plant" lnClass="DGEN" lnInst="9" prefix="SSGG" fc="ST" doName="GnGrId" />  -->
              <!-- Inversor 10 --> 
<!--              <FCDA ldInst="LD_Plant" lnClass="MMXU" lnInst="10" prefix="SGG" fc="MX" doName="TotW" />
              <FCDA ldInst="LD_Plant" lnClass="DGEN" lnInst="10" prefix="SSGG" fc="ST" doName="GnGrId" />  -->
              <!-- Inversor 11 --> 
<!--              <FCDA ldInst="LD_Plant" lnClass="MMXU" lnInst="11" prefix="SGG" fc="MX" doName="TotW" />
              <FCDA ldInst="LD_Plant" lnClass="DGEN" lnInst="11" prefix="SSGG" fc="ST" doName="GnGrId" />  -->
              <!-- Inversor 12 --> 
<!--              <FCDA ldInst="LD_Plant" lnClass="MMXU" lnInst="12" prefix="SGG" fc="MX" doName="TotW" />
              <FCDA ldInst="LD_Plant" lnClass="DGEN" lnInst="12" prefix="SSGG" fc="ST" doName="GnGrId" />  -->
              <!-- Inversor 13 --> 
<!--              <FCDA ldInst="LD_Plant" lnClass="MMXU" lnInst="13" prefix="SGG" fc="MX" doName="TotW" />
              <FCDA ldInst="LD_Plant" lnClass="DGEN" lnInst="13" prefix="SSGG" fc="ST" doName="GnGrId" />  -->
              <!-- Inversor 14 --> 
<!--              <FCDA ldInst="LD_Plant" lnClass="MMXU" lnInst="14" prefix="SGG" fc="MX" doName="TotW" />
              <FCDA ldInst="LD_Plant" lnClass="DGEN" lnInst="14" prefix="SSGG" fc="ST" doName="GnGrId" />  -->
              <!-- Inversor 15 --> 
<!--              <FCDA ldInst="LD_Plant" lnClass="MMXU" lnInst="15" prefix="SGG" fc="MX" doName="TotW" />
              <FCDA ldInst="LD_Plant" lnClass="DGEN" lnInst="15" prefix="SSGG" fc="ST" doName="GnGrId" />  -->
              <!-- Inversor 16 --> 
<!--              <FCDA ldInst="LD_Plant" lnClass="MMXU" lnInst="16" prefix="SGG" fc="MX" doName="TotW" />
              <FCDA ldInst="LD_Plant" lnClass="DGEN" lnInst="16" prefix="SSGG" fc="ST" doName="GnGrId" />  -->
              <!-- Inversor 17 --> 
<!--              <FCDA ldInst="LD_Plant" lnClass="MMXU" lnInst="17" prefix="SGG" fc="MX" doName="TotW" />
              <FCDA ldInst="LD_Plant" lnClass="DGEN" lnInst="17" prefix="SSGG" fc="ST" doName="GnGrId" />  -->
              <!-- Inversor 18 --> 
<!--              <FCDA ldInst="LD_Plant" lnClass="MMXU" lnInst="18" prefix="SGG" fc="MX" doName="TotW" />
              <FCDA ldInst="LD_Plant" lnClass="DGEN" lnInst="18" prefix="SSGG" fc="ST" doName="GnGrId" />  -->
            </DataSet>
            <!-- DATA SET 5: Energias -->
            <!-- removed, not required in the CCI -->
            <!-- DATA SET 6: Caracteristicas de planta (DPCC) -->
            <!-- included in the DS_Status -->
            <!-- DATA SET 7: Control DSO (comandos) -->
			<!-- optional dataset, only if required by a specific DSO -->
            <DataSet ame="DS_DSO_Control" desc="Comandos DSO">
              <FCDA ldInst="LD_Plant" lnClass="DWMX" lnInst="1" prefix="Wlim" fc="MX" doName="WMaxSptPct" />
              <FCDA ldInst="LD_Plant" lnClass="DWMX" lnInst="1" prefix="Wlim" fc="CF" doName="Mod" />
              <FCDA ldInst="LD_Plant" lnClass="DAGC" lnInst="1" prefix="WSd" fc="MX" doName="WSptPct" />
              <FCDA ldInst="LD_Plant" lnClass="DAGC" lnInst="1" prefix="WSd" fc="CF" doName="Mod" />
<!-- Not required in functional tests on PF2 related to Active Power
              <FCDA ldInst="LD_Plant" lnClass="DVAR" lnInst="1" prefix="VArSd" fc="MX" doName="VArTgtSptPct" />
              <FCDA ldInst="LD_Plant" lnClass="DVAR" lnInst="1" prefix="VArSd" fc="CF" doName="Mod" />
              <FCDA ldInst="LD_Plant" lnClass="DFPF" lnInst="1" prefix="PFSP" fc="MX" doName="PFGnTgtSpt" />
              <FCDA ldInst="LD_Plant" lnClass="DFPF" lnInst="1" prefix="PFSP" fc="MX" doName="PFLodTgtSpt" />
              <FCDA ldInst="LD_Plant" lnClass="DFPF" lnInst="1" prefix="PFSP" fc="CF" doName="Mod" />
              <FCDA ldInst="LD_Plant" lnClass="DVVR" fc="MX" lnInst="1" prefix="VArV" doName="VArTgtSptPct" />
              <FCDA ldInst="LD_Plant" lnClass="DVVR" lnInst="1" prefix="VArV" fc="CF" doName="Mod" />
              <FCDA ldInst="LD_Plant" lnClass="DVVR" lnInst="1" prefix="VArV" fc="SP" doName="K" />
              <FCDA ldInst="LD_Plant" lnClass="DPMC" lnInst="1" prefix="VArV" fc="MX" doName="WSpt1" />
              <FCDA ldInst="LD_Plant" lnClass="DPMC" lnInst="2" prefix="VArV" fc="MX" doName="WSpt1" />
              <FCDA ldInst="LD_Plant" lnClass="DECP" lnInst="1" prefix="VArV" fc="SP" doName="VMax" />
              <FCDA ldInst="LD_Plant" lnClass="DECP" lnInst="1" prefix="VArV" fc="SP" doName="VMin" />
              <FCDA ldInst="LD_Plant" lnClass="DECP" lnInst="2" prefix="VArV" fc="SP" doName="VMax" />
              <FCDA ldInst="LD_Plant" lnClass="DECP" lnInst="2" prefix="VArV" fc="SP" doName="VMin" />
              <FCDA ldInst="LD_Plant" lnClass="DPFW" lnInst="1" prefix="PFW" fc="CF" doName="Mod" />
              <FCDA ldInst="LD_Plant" lnClass="DPFW" lnInst="1" prefix="PFW" fc="SP" doName="WSetA" />
              <FCDA ldInst="LD_Plant" lnClass="DPFW" lnInst="1" prefix="PFW" fc="SP" doName="PFSetA" />
              <FCDA ldInst="LD_Plant" lnClass="DPFW" lnInst="1" prefix="PFW" fc="SP" doName="WSetB" />
              <FCDA ldInst="LD_Plant" lnClass="DPFW" lnInst="1" prefix="PFW" fc="SP" doName="PFSetB" />
              <FCDA ldInst="LD_Plant" lnClass="DPFW" lnInst="1" prefix="PFW" fc="SP" doName="WSetC" />
              <FCDA ldInst="LD_Plant" lnClass="DPFW" lnInst="1" prefix="PFW" fc="SP" doName="PFSetC" />
              <FCDA ldInst="LD_Plant" lnClass="DPFW" lnInst="1" prefix="PFW" fc="SP" doName="VLkIn" />
              <FCDA ldInst="LD_Plant" lnClass="DPFW" lnInst="1" prefix="PFW" fc="SP" doName="VLkOut" /> -->
            </DataSet>
            <!-- DATA SET 8: Control MSD (Aggregatore) - CON TODOS LOS COMANDOS -->
<!-- PF3 not Concerning the Functional Tests
            <DataSet name="DS_MSD_Control" desc="Comandos Aggregatore">
              <FCDA ldInst="LD_Plant" lnClass="DAGC" lnInst="2" prefix="WSa" fc="CF" doName="WSptPct" />
              <FCDA ldInst="LD_Plant" lnClass="DAGC" lnInst="2" prefix="WSa" fc="CF" doName="Mod" />
              <FCDA ldInst="LD_Plant" lnClass="DVAR" lnInst="2" prefix="VArSa" fc="CF" doName="VArTgtSptPct" />
              <FCDA ldInst="LD_Plant" lnClass="DVAR" lnInst="2" prefix="VArSa" fc="CF" doName="Mod" />
            </DataSet> -->
            <!-- ======================================================== -->
            <!-- REPORT CONTROLS                                          -->
            <!-- ======================================================== -->
            <!-- ReportControl 1: Estados (buffered, por cambio) -->
            <ReportControl name="brcb_Status" datSet="DS_Status" buffered="true" confRev="2" indexed="true" intgPd="0" bufTime="250" desc="Estados por cambio">
              <TrgOps dchg="true" qchg="true" gi="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true" bufOvfl="true" />
              <RptEnabled max="2" desc="Clientes DSO" />
            </ReportControl>
            <!-- ReportControl 2: Medidas PdC (unbuffered, cada 4s) -->
            <ReportControl name="urcb_PdC_Measurements" datSet="DS_PdC_Measurements" buffered="false" confRev="2" indexed="true" intgPd="4000" bufTime="0" desc="Medidas PdC cada 4s">
              <TrgOps period="true" gi="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true" />
              <!-- Just an example coherent with Services section -->
              <RptEnabled max="2" desc="Clientes DSO" />
            </ReportControl>
            <!-- ReportControl 3: Medidas por fuente (unbuffered, cada 4s) -->
            <ReportControl name="urcb_Source_Measurements" datSet="DS_Source_Measurements" buffered="false" confRev="1" indexed="true" intgPd="4000" bufTime="0" desc="Medidas por fuente cada 4s">
              <TrgOps period="true" gi="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true" />
              <!-- Just an example coherent with Services section -->
              <RptEnabled max="2" desc="Clientes DSO" />
            </ReportControl>
            <!-- ReportControl 4: Medidas por inversor (unbuffered, cada 4s) -->
            <ReportControl name="urcb_Inverter_Measurements" datSet="DS_Inverter_Measurements" buffered="false" confRev="2" indexed="true" intgPd="4000" bufTime="0" desc="Medidas por inversor cada 4s">
              <TrgOps period="true" gi="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true" />
              <!-- Just an example coherent with Services section -->
              <RptEnabled max="2" desc="Clientes DSO" />
            </ReportControl>
            <!-- ReportControl 5: Energias (unbuffered, cada 10s) -->
            <!-- removed, not required in the CCI -->
            <!-- ======================================================== -->
            <!-- DATOS DEL NODO LLN0                                       -->
            <!-- ======================================================== -->
            <DOI name="Mod" desc="Modo de operacion">
              <DAI name="stVal"><Val>on</Val></DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Comportamiento">
              <DAI name="stVal"><Val>on</Val></DAI>
            </DOI>
            <DOI name="Health" desc="Salud">
              <DAI name="stVal"><Val>Ok</Val></DAI>
            </DOI>
            <DOI name="NamPlt" desc="Placa">
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007</Val>
              </DAI>
              <DAI name="configRev">
                <Val>V.1.5</Val>
              </DAI>
            </DOI>
          </LN0>
          <!-- ======================================================== -->
          <!-- LPHD - INFORMACION DEL DISPOSITIVO FASICO                -->
          <!-- ======================================================== -->
          <LN lnClass="LPHD" lnType="LPHD_Type" inst="1" prefix="">
            <DOI name="PhyNam" desc="Nombre fasico">
              <DAI name="vendor"><Val>TMW</Val></DAI>
              <DAI name="swRev"><Val>1.0</Val></DAI>
              <DAI name="location"><Val>POD_001</Val></DAI>
            </DOI>
            <DOI name="PhyHealth" desc="Salud fasica">
              <DAI name="stVal"><Val>Ok</Val></DAI>
            </DOI>
          </LN>
          <!-- ======================================================== -->
          <!-- DPCC - CARACTERISTICAS DE PLANTA (VALORES POR DEFECTO)    -->
          <!-- ======================================================== -->
          <LN lnClass="DPCC" lnType="DPCC1_Type" inst="1" prefix="PdC_Wi" desc="Potencia activa maxima en inyeccion">
            <DOI name="NamPlt">
              <DAI name="lnNs">
                <Val>IEC 61850-7-420:2019A</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="WRtg" desc="Pmax inyeccion">
              <SDI name="setMag"><DAI name="f"><Val>1000</Val></DAI></SDI>
            </DOI>
          </LN>
          <LN lnClass="DPCC" lnType="DPCC1_Type" inst="1" prefix="PdC_Wa" desc="Potencia activa maxima en absorcion">
            <DOI name="NamPlt">
              <DAI name="lnNs">
                <Val>IEC 61850-7-420:2019A</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="WRtg" desc="Pmax absorcion">
              <SDI name="setMag"><DAI name="f"><Val>0</Val></DAI></SDI>
            </DOI>
          </LN>
          <LN lnClass="DPCC" lnType="DPCC2_Type" inst="1" prefix="PdC_Qi" desc="Potencia reactiva inductiva maxima">
            <DOI name="NamPlt">
              <DAI name="lnNs">
                <Val>IEC 61850-7-420:2019A</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="VArRtg" desc="Qmax inductiva">
              <SDI name="setMag"><DAI name="f"><Val>500</Val></DAI></SDI>
            </DOI>
          </LN>
          <LN lnClass="DPCC" lnType="DPCC2_Type" inst="1" prefix="PdC_Qc" desc="Potencia reactiva capacitiva maxima">
            <DOI name="NamPlt">
              <DAI name="lnNs">
                <Val>IEC 61850-7-420:2019A</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="VArRtg" desc="Qmax capacitiva">
              <SDI name="setMag"><DAI name="f"><Val>500</Val></DAI></SDI>
            </DOI>
          </LN>
          <LN lnClass="DPCC" lnType="DPCC3_Type" inst="1" prefix="PdC_VA" desc="Potencia aparente maxima Smax">
            <DOI name="NamPlt">
              <DAI name="lnNs">
                <Val>IEC 61850-7-420:2019A</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="VARtg" desc="Smax">
              <SDI name="setMag"><DAI name="f"><Val>1200</Val></DAI></SDI>
            </DOI>
          </LN>
          <!-- ======================================================== -->
          <!-- DECP/DGEN/DSTO - DISPONIBILIDAD                            -->
          <!-- ======================================================== -->
          <LN lnClass="DECP" lnType="DECP1_Type" inst="1" prefix="DisFR" desc="Disponibilidad planta">
            <DOI name="NamPlt">
              <DAI name="lnNs">
                <Val>IEC 61850-7-420:2019A</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Estado">
              <DAI name="stVal"><Val>on</Val></DAI>
            </DOI>
          </LN>
          <LN lnClass="DGEN" lnType="DGEN1_Type" inst="1" prefix="DisFR" desc="Disponibilidad generacion">
            <DOI name="NamPlt">
              <DAI name="lnNs">
                <Val>IEC 61850-7-420:2019A</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Estado">
              <DAI name="stVal"><Val>on</Val></DAI>
            </DOI>
          </LN>
          <LN lnClass="DSTO" lnType="DSTO_Type" inst="1" prefix="DisFR" desc="Disponibilidad almacenamiento">
            <DOI name="NamPlt">
              <DAI name="lnNs">
                <Val>IEC 61850-7-420:2019A</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Estado">
              <DAI name="stVal"><Val>off</Val></DAI>
            </DOI>
          </LN>
          <!-- ======================================================== -->
          <!-- MMXU1 - MEDIDAS DEL PUNTO DE CONEXION (SEPAM)             -->
          <!-- ======================================================== -->
          <LN lnClass="MMXU" lnType="MMXU1_Type" inst="1" prefix="PdC" desc="Medidas punto de conexion">
            <DOI name="Beh" desc="Comportamiento">
<!--              <DAI name="stVal"><Val>on</Val></DAI> -->
            </DOI>
            <DOI name="TotW" desc="Potencia activa total P">
<!--               <SDI name="mag"><DAI name="f"><Val>0</Val></DAI></SDI>  -->
            </DOI>
            <DOI name="PPV" desc="Tensiones fase-fase">
<!--                <SDI name="phsAB" desc="U21"><DAI name="mag.f"><Val>0</Val></DAI></SDI> 
                <SDI name="phsBC" desc="U23"><DAI name="mag.f"><Val>0</Val></DAI></SDI>
                <SDI name="phsCA" desc="U13"><DAI name="mag.f"><Val>0</Val></DAI></SDI>  -->
            </DOI>
            <DOI name="TotVAr" desc="Potencia reactiva total Q">
<!--              <SDI name="mag"><DAI name="f"><Val>0</Val></DAI></SDI>
            </DOI>
            <DOI name="TotVA" desc="Potencia aparente total S">
              <SDI name="mag"><DAI name="f"><Val>0</Val></DAI></SDI>
            </DOI>
            <DOI name="TotPF" desc="Factor de potencia PF">
              <SDI name="mag"><DAI name="f"><Val>0</Val></DAI></SDI>
            </DOI>
            <DOI name="Hz" desc="Frecuencia de red">
              <SDI name="mag"><DAI name="f"><Val>0</Val></DAI></SDI> -->
            </DOI>
            <!-- Optional depending on the DSO requests -->
            <DOI name="A" desc="Corrientes de fase">
<!--                <SDI name="phsA" desc="I1"><DAI name="mag.f"><Val>0</Val></DAI></SDI>
                <SDI name="phsB" desc="I2"><DAI name="mag.f"><Val>0</Val></DAI></SDI>
                <SDI name="phsC" desc="I3"><DAI name="mag.f"><Val>0</Val></DAI></SDI> -->
            </DOI>

          </LN>
          <!-- ======================================================== -->
          <!-- GenPV - POTENCIA TOTAL FOTOVOLTAICA (SUMA INVERSORES)     -->
          <!-- ======================================================== -->
          <LN lnClass="MMXU" lnType="MMXU2_Type" inst="1" prefix="GenPV" desc="Potencia total fotovoltaica">
            <DOI name="Beh" desc="Comportamiento">
              <DAI name="stVal"><Val>on</Val></DAI>
            </DOI>
            <DOI name="TotW" desc="Potencia activa total FV">
              <SDI name="mag"><DAI name="f"><Val>0</Val></DAI></SDI>
            </DOI>
          </LN>
          <!-- ======================================================== -->
          <!-- SGG - POTENCIA POR INVERSOR (18 INSTANCIAS)               -->
          <!-- ======================================================== -->
          <!-- Inversor 1 -->
          <LN lnClass="MMXU" lnType="MMXU2_Type" inst="1" prefix="SGG" desc="Inversor 1 - Potencia activa">
            <DOI name="Beh" desc="Comportamiento">
              <DAI name="stVal"><Val>on</Val></DAI>
            </DOI>
            <DOI name="TotW" desc="Potencia activa">
              <SDI name="mag"><DAI name="f"><Val>0</Val></DAI></SDI>
            </DOI>
          </LN>
          <!-- Inversor 2 -->
          <LN lnClass="MMXU" lnType="MMXU2_Type" inst="2" prefix="SGG" desc="Inversor 2 - Potencia activa">
            <DOI name="Beh" desc="Comportamiento">
              <DAI name="stVal"><Val>on</Val></DAI>
            </DOI>
            <DOI name="TotW" desc="Potencia activa">
              <SDI name="mag"><DAI name="f"><Val>0</Val></DAI></SDI>
            </DOI>
          </LN>
          <!-- Inversor 3 -->
          <LN lnClass="MMXU" lnType="MMXU2_Type" inst="3" prefix="SGG" desc="Inversor 3 - Potencia activa">
            <DOI name="Beh" desc="Comportamiento">
              <DAI name="stVal"><Val>on</Val></DAI>
            </DOI>
            <DOI name="TotW" desc="Potencia activa">
              <SDI name="mag"><DAI name="f"><Val>0</Val></DAI></SDI>
            </DOI>
          </LN>
          <!-- Inversor 4 -->
          <LN lnClass="MMXU" lnType="MMXU2_Type" inst="4" prefix="SGG" desc="Inversor 4 - Potencia activa">
            <DOI name="Beh" desc="Comportamiento">
              <DAI name="stVal"><Val>on</Val></DAI>
            </DOI>
            <DOI name="TotW" desc="Potencia activa">
              <SDI name="mag"><DAI name="f"><Val>0</Val></DAI></SDI>
            </DOI>
          </LN>
<!-- reduced number of inverters fo Functional Tests --> 
          <!-- Inversor 5 -->
<!--          <LN lnClass="MMXU" lnType="MMXU2_Type" inst="5" prefix="SGG" desc="Inversor 5 - Potencia activa">
            <DOI name="Beh" desc="Comportamiento">
              <DAI name="stVal"><Val>on</Val></DAI>
            </DOI>
            <DOI name="TotW" desc="Potencia activa">
              <SDI name="mag"><DAI name="f"><Val>0</Val></DAI></SDI>
            </DOI>
          </LN> --> 
          <!-- Inversor 6 -->
<!--          <LN lnClass="MMXU" lnType="MMXU2_Type" inst="6" prefix="SGG" desc="Inversor 6 - Potencia activa">
            <DOI name="Beh" desc="Comportamiento">
              <DAI name="stVal"><Val>on</Val></DAI>
            </DOI>
            <DOI name="TotW" desc="Potencia activa">
              <SDI name="mag"><DAI name="f"><Val>0</Val></DAI></SDI>
            </DOI>
          </LN> --> 
          <!-- Inversor 7 -->
<!--          <LN lnClass="MMXU" lnType="MMXU2_Type" inst="7" prefix="SGG" desc="Inversor 7 - Potencia activa">
            <DOI name="Beh" desc="Comportamiento">
              <DAI name="stVal"><Val>on</Val></DAI>
            </DOI>
            <DOI name="TotW" desc="Potencia activa">
              <SDI name="mag"><DAI name="f"><Val>0</Val></DAI></SDI>
            </DOI>
          </LN> --> 
          <!-- Inversor 8 -->
<!--          <LN lnClass="MMXU" lnType="MMXU2_Type" inst="8" prefix="SGG" desc="Inversor 8 - Potencia activa">
            <DOI name="Beh" desc="Comportamiento">
              <DAI name="stVal"><Val>on</Val></DAI>
            </DOI>
            <DOI name="TotW" desc="Potencia activa">
              <SDI name="mag"><DAI name="f"><Val>0</Val></DAI></SDI>
            </DOI>
          </LN> --> 
          <!-- Inversor 9 -->
<!--          <LN lnClass="MMXU" lnType="MMXU2_Type" inst="9" prefix="SGG" desc="Inversor 9 - Potencia activa">
            <DOI name="Beh" desc="Comportamiento">
              <DAI name="stVal"><Val>on</Val></DAI>
            </DOI>
            <DOI name="TotW" desc="Potencia activa">
              <SDI name="mag"><DAI name="f"><Val>0</Val></DAI></SDI>
            </DOI>
          </LN> --> 
          <!-- Inversor 10 -->
<!--          <LN lnClass="MMXU" lnType="MMXU2_Type" inst="10" prefix="SGG" desc="Inversor 10 - Potencia activa">
            <DOI name="Beh" desc="Comportamiento">
              <DAI name="stVal"><Val>on</Val></DAI>
            </DOI>
            <DOI name="TotW" desc="Potencia activa">
              <SDI name="mag"><DAI name="f"><Val>0</Val></DAI></SDI>
            </DOI>
          </LN> --> 
          <!-- Inversor 11 -->
<!--          <LN lnClass="MMXU" lnType="MMXU2_Type" inst="11" prefix="SGG" desc="Inversor 11 - Potencia activa">
            <DOI name="Beh" desc="Comportamiento">
              <DAI name="stVal"><Val>on</Val></DAI>
            </DOI>
            <DOI name="TotW" desc="Potencia activa">
              <SDI name="mag"><DAI name="f"><Val>0</Val></DAI></SDI>
            </DOI>
          </LN> --> 
          <!-- Inversor 12 -->
<!--          <LN lnClass="MMXU" lnType="MMXU2_Type" inst="12" prefix="SGG" desc="Inversor 12 - Potencia activa">
            <DOI name="Beh" desc="Comportamiento">
              <DAI name="stVal"><Val>on</Val></DAI>
            </DOI>
            <DOI name="TotW" desc="Potencia activa">
              <SDI name="mag"><DAI name="f"><Val>0</Val></DAI></SDI>
            </DOI>
          </LN> --> 
          <!-- Inversor 13 -->
<!--          <LN lnClass="MMXU" lnType="MMXU2_Type" inst="13" prefix="SGG" desc="Inversor 13 - Potencia activa">
            <DOI name="Beh" desc="Comportamiento">
              <DAI name="stVal"><Val>on</Val></DAI>
            </DOI>
            <DOI name="TotW" desc="Potencia activa">
              <SDI name="mag"><DAI name="f"><Val>0</Val></DAI></SDI>
            </DOI>
          </LN> --> 
          <!-- Inversor 14 -->
<!--          <LN lnClass="MMXU" lnType="MMXU2_Type" inst="14" prefix="SGG" desc="Inversor 14 - Potencia activa">
            <DOI name="Beh" desc="Comportamiento">
              <DAI name="stVal"><Val>on</Val></DAI>
            </DOI>
            <DOI name="TotW" desc="Potencia activa">
              <SDI name="mag"><DAI name="f"><Val>0</Val></DAI></SDI>
            </DOI>
          </LN> --> 
          <!-- Inversor 15 -->
<!--          <LN lnClass="MMXU" lnType="MMXU2_Type" inst="15" prefix="SGG" desc="Inversor 15 - Potencia activa">
            <DOI name="Beh" desc="Comportamiento">
              <DAI name="stVal"><Val>on</Val></DAI>
            </DOI>
            <DOI name="TotW" desc="Potencia activa">
              <SDI name="mag"><DAI name="f"><Val>0</Val></DAI></SDI>
            </DOI>
          </LN> --> 
          <!-- Inversor 16 -->
<!--          <LN lnClass="MMXU" lnType="MMXU2_Type" inst="16" prefix="SGG" desc="Inversor 16 - Potencia activa">
            <DOI name="Beh" desc="Comportamiento">
              <DAI name="stVal"><Val>on</Val></DAI>
            </DOI>
            <DOI name="TotW" desc="Potencia activa">
              <SDI name="mag"><DAI name="f"><Val>0</Val></DAI></SDI>
            </DOI>
          </LN> --> 
          <!-- Inversor 17 -->
<!--          <LN lnClass="MMXU" lnType="MMXU2_Type" inst="17" prefix="SGG" desc="Inversor 17 - Potencia activa">
            <DOI name="Beh" desc="Comportamiento">
              <DAI name="stVal"><Val>on</Val></DAI>
            </DOI>
            <DOI name="TotW" desc="Potencia activa">
              <SDI name="mag"><DAI name="f"><Val>0</Val></DAI></SDI>
            </DOI>
          </LN> --> 
          <!-- Inversor 18 -->
<!--          <LN lnClass="MMXU" lnType="MMXU2_Type" inst="18" prefix="SGG" desc="Inversor 18 - Potencia activa">
            <DOI name="Beh" desc="Comportamiento">
              <DAI name="stVal"><Val>on</Val></DAI>
            </DOI>
            <DOI name="TotW" desc="Potencia activa">
              <SDI name="mag"><DAI name="f"><Val>0</Val></DAI></SDI>
            </DOI>
          </LN> -->
          <!-- ======================================================== -->
          <!-- XCBR - INTERRUPTOR GENERAL                                 -->
          <!-- ======================================================== -->
          <LN lnClass="XCBR" lnType="XCBR_Type" inst="1" prefix="IDG" desc="Interruptor general">
            <DOI name="Beh" desc="Comportamiento">
              <DAI name="stVal"><Val>on</Val></DAI>
            </DOI>
            <DOI name="Pos" desc="Posicion">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal"><Val>on</Val></DAI>
            </DOI>
            <DOI name="BlkOpn" desc="">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
          </LN>
          <!-- ======================================================== -->
          <!-- SSGG - ESTADO POR INVERSOR (18 INSTANCIAS)                -->
          <!-- ======================================================== -->
          <!-- Inversor 1 -->
          <LN lnClass="DGEN" lnType="DGEN2_Type" inst="1" prefix="SSGG" desc="Estado inversor 1">
            <DOI name="NamPlt">
              <DAI name="lnNs">
                <Val>IEC 61850-7-420:2019A</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Comportamiento">
              <DAI name="stVal"><Val>on</Val></DAI>
            </DOI>
            <DOI name="Health" desc="Salud">
              <DAI name="stVal"><Val>Ok</Val></DAI>
            </DOI>
            <DOI name="GnGrId" desc="Identificador">
              <DAI name="stVal"><Val>1</Val></DAI>
              <DAI name="dataNs">
                <Val>(Tr)IEC 61850-CEI016:2025</Val>
              </DAI>
            </DOI>
          </LN>
          <!-- Inversor 2 -->
          <LN lnClass="DGEN" lnType="DGEN2_Type" inst="2" prefix="SSGG" desc="Estado inversor 2">
            <DOI name="NamPlt">
              <DAI name="lnNs">
                <Val>IEC 61850-7-420:2019A</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Comportamiento">
              <DAI name="stVal"><Val>on</Val></DAI>
            </DOI>
            <DOI name="Health" desc="Salud">
              <DAI name="stVal"><Val>Ok</Val></DAI>
            </DOI>
            <DOI name="GnGrId" desc="Identificador">
              <DAI name="stVal"><Val>2</Val></DAI>
              <DAI name="dataNs">
                <Val>(Tr)IEC 61850-CEI016:2025</Val>
              </DAI>
            </DOI>
          </LN>
          <!-- Inversor 3 -->
          <LN lnClass="DGEN" lnType="DGEN2_Type" inst="3" prefix="SSGG" desc="Estado inversor 3">
            <DOI name="NamPlt">
              <DAI name="lnNs">
                <Val>IEC 61850-7-420:2019A</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Comportamiento">
              <DAI name="stVal"><Val>on</Val></DAI>
            </DOI>
            <DOI name="Health" desc="Salud">
              <DAI name="stVal"><Val>Ok</Val></DAI>
            </DOI>
            <DOI name="GnGrId" desc="Identificador">
              <DAI name="stVal"><Val>3</Val></DAI>
              <DAI name="dataNs">
                <Val>(Tr)IEC 61850-CEI016:2025</Val>
              </DAI>
            </DOI>
          </LN>
          <!-- Inversor 4 -->
          <LN lnClass="DGEN" lnType="DGEN2_Type" inst="4" prefix="SSGG" desc="Estado inversor 4">
            <DOI name="NamPlt">
              <DAI name="lnNs">
                <Val>IEC 61850-7-420:2019A</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Comportamiento">
              <DAI name="stVal"><Val>on</Val></DAI>
            </DOI>
            <DOI name="Health" desc="Salud">
              <DAI name="stVal"><Val>Ok</Val></DAI>
            </DOI>
            <DOI name="GnGrId" desc="Identificador">
              <DAI name="stVal"><Val>4</Val></DAI>
              <DAI name="dataNs">
                <Val>(Tr)IEC 61850-CEI016:2025</Val>
              </DAI>
            </DOI>
          </LN>
<!-- reduced number of inverters fo Functional Tests --> 
          <!-- Inversor 5 -->
<!--           <LN lnClass="DGEN" lnType="DGEN2_Type" inst="5" prefix="SSGG" desc="Estado inversor 5">
            <DOI name="NamPlt">
              <DAI name="lnNs">
                <Val>IEC 61850-7-420:2019A</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Comportamiento">
              <DAI name="stVal"><Val>on</Val></DAI>
            </DOI>
            <DOI name="Health" desc="Salud">
              <DAI name="stVal"><Val>Ok</Val></DAI>
            </DOI>
            <DOI name="GnGrId" desc="Identificador">
              <DAI name="stVal"><Val>5</Val></DAI>
              <DAI name="dataNs">
                <Val>(Tr)IEC 61850-CEI016:2025</Val>
              </DAI>
            </DOI>
          </LN> -->
          <!-- Inversor 6 -->
<!--           <LN lnClass="DGEN" lnType="DGEN2_Type" inst="6" prefix="SSGG" desc="Estado inversor 6">
            <DOI name="NamPlt">
              <DAI name="lnNs">
                <Val>IEC 61850-7-420:2019A</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Comportamiento">
              <DAI name="stVal"><Val>on</Val></DAI>
            </DOI>
            <DOI name="Health" desc="Salud">
              <DAI name="stVal"><Val>Ok</Val></DAI>
            </DOI>
            <DOI name="GnGrId" desc="Identificador">
              <DAI name="stVal"><Val>6</Val></DAI>
              <DAI name="dataNs">
                <Val>(Tr)IEC 61850-CEI016:2025</Val>
              </DAI>
            </DOI>
          </LN> -->
          <!-- Inversor 7 -->
<!--          <LN lnClass="DGEN" lnType="DGEN2_Type" inst="7" prefix="SSGG" desc="Estado inversor 7">
            <DOI name="NamPlt">
              <DAI name="lnNs">
                <Val>IEC 61850-7-420:2019A</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Comportamiento">
              <DAI name="stVal"><Val>on</Val></DAI>
            </DOI>
            <DOI name="Health" desc="Salud">
              <DAI name="stVal"><Val>Ok</Val></DAI>
            </DOI>
            <DOI name="GnGrId" desc="Identificador">
              <DAI name="stVal"><Val>7</Val></DAI>
              <DAI name="dataNs">
                <Val>(Tr)IEC 61850-CEI016:2025</Val>
              </DAI>
            </DOI>
          </LN> -->
          <!-- Inversor 8 -->
<!--           <LN lnClass="DGEN" lnType="DGEN2_Type" inst="8" prefix="SSGG" desc="Estado inversor 8">
            <DOI name="NamPlt">
              <DAI name="lnNs">
                <Val>IEC 61850-7-420:2019A</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Comportamiento">
              <DAI name="stVal"><Val>on</Val></DAI>
            </DOI>
            <DOI name="Health" desc="Salud">
              <DAI name="stVal"><Val>Ok</Val></DAI>
            </DOI>
            <DOI name="GnGrId" desc="Identificador">
              <DAI name="stVal"><Val>8</Val></DAI>
              <DAI name="dataNs">
                <Val>(Tr)IEC 61850-CEI016:2025</Val>
              </DAI>
            </DOI>
          </LN> -->
          <!-- Inversor 9 -->
<!--           <LN lnClass="DGEN" lnType="DGEN2_Type" inst="9" prefix="SSGG" desc="Estado inversor 9">
            <DOI name="NamPlt">
              <DAI name="lnNs">
                <Val>IEC 61850-7-420:2019A</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Comportamiento">
              <DAI name="stVal"><Val>on</Val></DAI>
            </DOI>
            <DOI name="Health" desc="Salud">
              <DAI name="stVal"><Val>Ok</Val></DAI>
            </DOI>
            <DOI name="GnGrId" desc="Identificador">
              <DAI name="stVal"><Val>9</Val></DAI>
            </DOI>
          </LN> -->
          <!-- Inversor 10 -->
<!--           <LN lnClass="DGEN" lnType="DGEN2_Type" inst="10" prefix="SSGG" desc="Estado inversor 10">
            <DOI name="NamPlt">
              <DAI name="lnNs">
                <Val>IEC 61850-7-420:2019A</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Comportamiento">
              <DAI name="stVal"><Val>on</Val></DAI>
            </DOI>
            <DOI name="Health" desc="Salud">
              <DAI name="stVal"><Val>Ok</Val></DAI>
            </DOI>
            <DOI name="GnGrId" desc="Identificador">
              <DAI name="stVal"><Val>10</Val></DAI>
            </DOI>
              <DAI name="dataNs">
                <Val>(Tr)IEC 61850-CEI016:2025</Val>
              </DAI>
          </LN> -->
          <!-- Inversor 11 -->
<!--           <LN lnClass="DGEN" lnType="DGEN2_Type" inst="11" prefix="SSGG" desc="Estado inversor 11">
            <DOI name="NamPlt">
              <DAI name="lnNs">
                <Val>IEC 61850-7-420:2019A</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Comportamiento">
              <DAI name="stVal"><Val>on</Val></DAI>
            </DOI>
            <DOI name="Health" desc="Salud">
              <DAI name="stVal"><Val>Ok</Val></DAI>
            </DOI>
            <DOI name="GnGrId" desc="Identificador">
              <DAI name="stVal"><Val>11</Val></DAI>
            </DOI>
              <DAI name="dataNs">
                <Val>(Tr)IEC 61850-CEI016:2025</Val>
              </DAI>
          </LN> -->
          <!-- Inversor 12 -->
<!--           <LN lnClass="DGEN" lnType="DGEN2_Type" inst="12" prefix="SSGG" desc="Estado inversor 12">
            <DOI name="NamPlt">
              <DAI name="lnNs">
                <Val>IEC 61850-7-420:2019A</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Comportamiento">
              <DAI name="stVal"><Val>on</Val></DAI>
            </DOI>
            <DOI name="Health" desc="Salud">
              <DAI name="stVal"><Val>Ok</Val></DAI>
            </DOI>
            <DOI name="GnGrId" desc="Identificador">
              <DAI name="stVal"><Val>12</Val></DAI>
            </DOI>
              <DAI name="dataNs">
                <Val>(Tr)IEC 61850-CEI016:2025</Val>
              </DAI>
          </LN> -->
          <!-- Inversor 13 -->
<!--           <LN lnClass="DGEN" lnType="DGEN2_Type" inst="13" prefix="SSGG" desc="Estado inversor 13">
            <DOI name="NamPlt">
              <DAI name="lnNs">
                <Val>IEC 61850-7-420:2019A</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Comportamiento">
              <DAI name="stVal"><Val>on</Val></DAI>
            </DOI>
            <DOI name="Health" desc="Salud">
              <DAI name="stVal"><Val>Ok</Val></DAI>
            </DOI>
            <DOI name="GnGrId" desc="Identificador">
              <DAI name="stVal"><Val>13</Val></DAI>
              <DAI name="dataNs">
                <Val>(Tr)IEC 61850-CEI016:2025</Val>
              </DAI>
            </DOI>
          </LN> -->
          <!-- Inversor 14 -->
<!--           <LN lnClass="DGEN" lnType="DGEN2_Type" inst="14" prefix="SSGG" desc="Estado inversor 14">
            <DOI name="NamPlt">
              <DAI name="lnNs">
                <Val>IEC 61850-7-420:2019A</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Comportamiento">
              <DAI name="stVal"><Val>on</Val></DAI>
            </DOI>
            <DOI name="Health" desc="Salud">
              <DAI name="stVal"><Val>Ok</Val></DAI>
            </DOI>
            <DOI name="GnGrId" desc="Identificador">
              <DAI name="stVal"><Val>14</Val></DAI>
              <DAI name="dataNs">
                <Val>(Tr)IEC 61850-CEI016:2025</Val>
              </DAI>
            </DOI>
          </LN> -->
          <!-- Inversor 15 -->
<!--           <LN lnClass="DGEN" lnType="DGEN2_Type" inst="15" prefix="SSGG" desc="Estado inversor 15">
            <DOI name="NamPlt">
              <DAI name="lnNs">
                <Val>IEC 61850-7-420:2019A</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Comportamiento">
              <DAI name="stVal"><Val>on</Val></DAI>
            </DOI>
            <DOI name="Health" desc="Salud">
              <DAI name="stVal"><Val>Ok</Val></DAI>
            </DOI>
            <DOI name="GnGrId" desc="Identificador">
              <DAI name="stVal"><Val>15</Val></DAI>
              <DAI name="dataNs">
                <Val>(Tr)IEC 61850-CEI016:2025</Val>
              </DAI>
            </DOI>
          </LN> -->
          <!-- Inversor 16 -->
<!--           <LN lnClass="DGEN" lnType="DGEN2_Type" inst="16" prefix="SSGG" desc="Estado inversor 16">
            <DOI name="NamPlt">
              <DAI name="lnNs">
                <Val>IEC 61850-7-420:2019A</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Comportamiento">
              <DAI name="stVal"><Val>on</Val></DAI>
            </DOI>
            <DOI name="Health" desc="Salud">
              <DAI name="stVal"><Val>Ok</Val></DAI>
            </DOI>
            <DOI name="GnGrId" desc="Identificador">
              <DAI name="stVal"><Val>16</Val></DAI>
              <DAI name="dataNs">
                <Val>(Tr)IEC 61850-CEI016:2025</Val>
              </DAI>
            </DOI>
          </LN> -->
          <!-- Inversor 17 -->
<!--           <LN lnClass="DGEN" lnType="DGEN2_Type" inst="17" prefix="SSGG" desc="Estado inversor 17">
            <DOI name="NamPlt">
              <DAI name="lnNs">
                <Val>IEC 61850-7-420:2019A</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Comportamiento">
              <DAI name="stVal"><Val>on</Val></DAI>
            </DOI>
            <DOI name="Health" desc="Salud">
              <DAI name="stVal"><Val>Ok</Val></DAI>
            </DOI>
            <DOI name="GnGrId" desc="Identificador">
              <DAI name="stVal"><Val>17</Val></DAI>
              <DAI name="dataNs">
                <Val>(Tr)IEC 61850-CEI016:2025</Val>
              </DAI>
            </DOI>
          </LN> -->
          <!-- Inversor 18 -->
<!--           <LN lnClass="DGEN" lnType="DGEN2_Type" inst="18" prefix="SSGG" desc="Estado inversor 18">
            <DOI name="NamPlt">
              <DAI name="lnNs">
                <Val>IEC 61850-7-420:2019A</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Comportamiento">
              <DAI name="stVal"><Val>on</Val></DAI>
            </DOI>
            <DOI name="Health" desc="Salud">
              <DAI name="stVal"><Val>Ok</Val></DAI>
            </DOI>
            <DOI name="GnGrId" desc="Identificador">
              <DAI name="stVal"><Val>18</Val></DAI>
              <DAI name="dataNs">
                <Val>(Tr)IEC 61850-CEI016:2025</Val>
              </DAI>
            </DOI>
          </LN> -->
          <!-- ======================================================== -->
          <!-- MMTR/MMXR - ENERGIAS                                      -->
          <!-- ======================================================== -->
          <!-- Removed, not required in CCI -->
          <!-- ======================================================== -->
          <!-- FUNCIONES DE CONTROL DSO                                  -->
          <!-- ======================================================== -->
          <LN lnClass="DWMX" lnType="DWMX_Type" inst="1" prefix="Wlim" desc="Limitacion P">
            <DOI name="NamPlt">
              <DAI name="lnNs">
                <Val>IEC 61850-7-420:2019A</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Comportamiento"><DAI name="stVal"><Val>inactive</Val></DAI></DOI>
            <DOI name="WMaxSptPct" desc="Setpoint limitation">
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
<!-- implementation-specific, specified by the Manufacturer -->
                <Val>30000</Val>
              </DAI>
              <DAI name="operTimeout">
<!-- implementation-specific, specified by the Manufacturer -->
                <Val>10000</Val>
              </DAI>
              <SDI name="mxVal" desc="Setpoint [0..100]">
                <DAI name="f" desc="default set-point">
<!-- set-point controllato dinamicamente dal DSO, questo e un esempio di valore di default -->
<!-- set-point dynamically controlled by the DSO, this is a default value example -->
                  <Val>100</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Mod" desc="Modo">
              <DAI name="stVal">
                <Val>inactive</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
<!-- implementation-specific, specified by the Manufacturer -->
                <Val>30000</Val>
              </DAI>
              <DAI name="operTimeout">
<!-- implementation-specific, specified by the Manufacturer -->
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="FctOpStAuto" desc="Estado autonomo">
			  <DAI name="stVal"><Val>Autonomous</Val></DAI>
			  <DAI name="dataNs">
                <Val>(Tr)IEC 61850-CEI016:2025</Val>
              </DAI>
			</DOI>
            <DOI name="FctOpStEx" desc="Estado externo">
		      <DAI name="stVal"><Val>Automatic</Val></DAI>
			  <DAI name="dataNs">
                <Val>(Tr)IEC 61850-CEI016:2025</Val>
              </DAI>
			</DOI>
          </LN>
          <LN lnClass="DAGC" lnType="DAGC_Type" inst="1" prefix="WSd" desc="Modulacion P DSO">
            <DOI name="NamPlt">
              <DAI name="lnNs">
                <Val>IEC 61850-7-420:2019A</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Comportamiento"><DAI name="stVal"><Val>inactive</Val></DAI></DOI>
            <DOI name="WSptPct" desc="Setpoint modulacion">
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
<!-- implementation-specific, specified by the Manufacturer -->
                <Val>30000</Val>
              </DAI>
              <DAI name="operTimeout">
<!-- implementation-specific, specified by the Manufacturer -->
                <Val>10000</Val>
              </DAI>
              <SDI name="mxVal" desc="Setpoint [0..100]">
                <DAI name="f" desc="default set-point">
<!-- set-point controllato dinamicamente dal DSO, questo e un esempio di valore di default -->
<!-- set-point dynamically controlled by the DSO, this is a default value example -->
                  <Val>0</Val>
                </DAI>
              </SDI>
            </DOI>			
            <DOI name="Mod" desc="Modo">
              <DAI name="stVal">
                <Val>inactive</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
<!-- implementation-specific, specified by the Manufacturer -->
                <Val>30000</Val>
              </DAI>
              <DAI name="operTimeout">
<!-- implementation-specific, specified by the Manufacturer -->
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="FctOpSt" desc="Estado funcion">
		      <DAI name="stVal"><Val>Automatic</Val></DAI>
			  <DAI name="dataNs">
                <Val>(Tr)IEC 61850-CEI016:2025</Val>
              </DAI>
			</DOI>
          </LN>
<!-- Required Functiona tests on W control functions -->
          <LN lnClass="DVAR" lnType="DVAR_Type" inst="1" prefix="VArSd" desc="Regulacion Q DSO">
            <DOI name="Beh" desc="Comportamiento"><DAI name="stVal"><Val>inactive</Val></DAI></DOI>
            <DOI name="Mod" desc="Modo">
              <DAI name="stVal">
                <Val>inactive</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
<!-- implementation-specific, specified by the Manufacturer -->
                <Val>30000</Val>
              </DAI>
              <DAI name="operTimeout">
<!-- implementation-specific, specified by the Manufacturer -->
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="FctOpSt" desc="Estado funcion">
		      <DAI name="stVal"><Val>Not Available</Val></DAI>
			  <DAI name="dataNs">
                <Val>(Tr)IEC 61850-CEI016:2025</Val>
              </DAI>
			</DOI>
          </LN>
          <LN lnClass="DFPF" lnType="DFPF_Type" inst="1" prefix="PFSP" desc="Setpoint PF">
            <DOI name="Beh" desc="Comportamiento"><DAI name="stVal"><Val>inactive</Val></DAI></DOI>
<!--            <DOI name="PFGnTgtSpt" desc="PF generacion"><DAI name="ctlVal"><Val>1.0</Val></DAI></DOI>
            <DOI name="PFLodTgtSpt" desc="PF carga"><DAI name="ctlVal"><Val>1.0</Val></DAI></DOI> -->
            <DOI name="Mod" desc="Modo">
              <DAI name="stVal">
                <Val>inactive</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
<!-- implementation-specific, specified by the Manufacturer -->
                <Val>30000</Val>
              </DAI>
              <DAI name="operTimeout">
<!-- implementation-specific, specified by the Manufacturer -->
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="FctOpSt" desc="Estado funcion">
		      <DAI name="stVal"><Val>Not Available</Val></DAI>
			  <DAI name="dataNs">
                <Val>(Tr)IEC 61850-CEI016:2025</Val>
              </DAI>
			</DOI>
          </LN>
          <LN lnClass="DVVR" lnType="DVVR_Type" inst="1" prefix="VArV" desc="Q(V)">
            <DOI name="Beh" desc="Comportamiento"><DAI name="stVal"><Val>inactive</Val></DAI></DOI>
            <DOI name="Mod" desc="Modo">
              <DAI name="stVal">
                <Val>inactive</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
<!-- implementation-specific, specified by the Manufacturer -->
                <Val>30000</Val>
              </DAI>
              <DAI name="operTimeout">
<!-- implementation-specific, specified by the Manufacturer -->
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="FctOpSt" desc="Estado funcion">
		      <DAI name="stVal"><Val>Not Available</Val></DAI>
			  <DAI name="dataNs">
                <Val>(Tr)IEC 61850-CEI016:2025</Val>
              </DAI>
			</DOI>
<!--            <DOI name="K" desc="Parametro K"><DAI name="setMag.f"><Val>0</Val></DAI></DOI> -->
          </LN>
          <LN lnClass="DPMC" lnType="DPMC_Type" inst="1" prefix="VArV" desc="Lock-in Q(V)">
            <DOI name="Beh" desc="Comportamiento"><DAI name="stVal"><Val>inactive</Val></DAI></DOI>
<!--            <DOI name="WSpt1" desc="Lock-in"><DAI name="ctlVal"><Val>0.2</Val></DAI></DOI> -->
          </LN>
          <LN lnClass="DPMC" lnType="DPMC_Type" inst="2" prefix="VArV" desc="Lock-out Q(V)">
            <DOI name="Beh" desc="Comportamiento"><DAI name="stVal"><Val>inactive</Val></DAI></DOI>
<!--            <DOI name="WSpt1" desc="Lock-out"><DAI name="ctlVal"><Val>0.05</Val></DAI></DOI> -->
          </LN>
          <LN lnClass="DECP" lnType="DECP2_Type" inst="1" prefix="VArV" desc="V1i/V2i Q(V)">
            <DOI name="Beh" desc="Comportamiento"><DAI name="stVal"><Val>inactive</Val></DAI></DOI>
<!--            <DOI name="VMax" desc="V1i"><DAI name="setMag.f"><Val>1.08</Val></DAI></DOI>
            <DOI name="VMin" desc="V2i"><DAI name="setMag.f"><Val>0.92</Val></DAI></DOI> -->
          </LN>
          <LN lnClass="DECP" lnType="DECP2_Type" inst="2" prefix="VArV" desc="V1s/V2s Q(V)">
            <DOI name="Beh" desc="Comportamiento"><DAI name="stVal"><Val>inactive</Val></DAI></DOI>
<!--            <DOI name="VMax" desc="V1s"><DAI name="setMag.f"><Val>1.10</Val></DAI></DOI>
            <DOI name="VMin" desc="V2s"><DAI name="setMag.f"><Val>0.90</Val></DAI></DOI> -->
          </LN>
          <LN lnClass="DPFW" lnType="DPFW_Type" inst="1" prefix="PFW" desc="cosϕ = f(P)">
            <DOI name="Beh" desc="Comportamiento"><DAI name="stVal"><Val>inactive</Val></DAI></DOI>
            <DOI name="Mod" desc="Modo">
              <DAI name="stVal">
                <Val>inactive</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
<!-- implementation-specific, specified by the Manufacturer -->
                <Val>30000</Val>
              </DAI>
              <DAI name="operTimeout">
<!-- implementation-specific, specified by the Manufacturer -->
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt" desc="Placa">
              <DAI name="lnNs">
                <Val>(Tr)IEC 61850-CEI016:2025</Val>
              </DAI>
            </DOI>
            <DOI name="FctOpSt" desc="Estado funcion">
		      <DAI name="stVal"><Val>Not Available</Val></DAI>
			</DOI>
<!--            <DOI name="WSetA" desc="Punto A P"><DAI name="setMag.f"><Val>0.2</Val></DAI></DOI>
            <DOI name="PFSetA" desc="Punto A PF"><DAI name="setMag.f"><Val>1.0</Val></DAI></DOI>
            <DOI name="WSetB" desc="Punto B P"><DAI name="setMag.f"><Val>0.5</Val></DAI></DOI>
            <DOI name="PFSetB" desc="Punto B PF"><DAI name="setMag.f"><Val>1.0</Val></DAI></DOI>
            <DOI name="WSetC" desc="Punto C P"><DAI name="setMag.f"><Val>1.0</Val></DAI></DOI>
            <DOI name="PFSetC" desc="Punto C PF"><DAI name="setMag.f"><Val>0.95</Val></DAI></DOI>
            <DOI name="VLkIn" desc="Lock-in tension"><DAI name="setMag.f"><Val>1.05</Val></DAI></DOI>
            <DOI name="VLkOut" desc="Lock-out tension"><DAI name="setMag.f"><Val>0.98</Val></DAI></DOI> -->
          </LN>

<!-- PF3 Not concerning the Functional Tests -->
          <!-- ======================================================== -->
          <!-- FUNCIONES DE CONTROL MSD (AGGREGATORE) - COMPLETAS        -->
          <!-- ======================================================== -->
          <!-- DAGC instancia 2 - Setpoint P MSD (CON FctOpSt ANADIDO) -->
<!--          <LN lnClass="DAGC" lnType="DAGC_Type" inst="2" prefix="WSa" desc="Set point P para MSD">
            <DOI name="Beh" desc="Comportamiento"><DAI name="stVal"><Val>on</Val></DAI></DOI>
            <DOI name="FctOpSt" desc="Estado funcion MSD P"><DAI name="stVal"><Val>2</Val></DAI></DOI>
            <DOI name="WSptPct" desc="Setpoint P para MSD"><DAI name="ctlVal"><Val>0</Val></DAI></DOI>
            <DOI name="Mod" desc="Modo funcion"><DAI name="ctlVal"><Val>on</Val></DAI></DOI>
          </LN> -->
          <!-- DVAR instancia 2 - Setpoint Q MSD (CON FctOpSt ANADIDO) -->
<!--         <LN lnClass="DVAR" lnType="DVAR_Type" inst="2" prefix="VArSa" desc="Set point Q para MSD">
            <DOI name="Beh" desc="Comportamiento"><DAI name="stVal"><Val>on</Val></DAI></DOI>
            <DOI name="FctOpSt" desc="Estado funcion MSD Q"><DAI name="stVal"><Val>2</Val></DAI></DOI>
            <DOI name="VArTgtSptPct" desc="Setpoint Q para MSD"><DAI name="ctlVal"><Val>0</Val></DAI></DOI>
            <DOI name="Mod" desc="Modo funcion"><DAI name="ctlVal"><Val>on</Val></DAI></DOI>
          </LN> -->
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <!-- ======================================================== -->
  <!-- DATATYPETEMPLATES - DEFINICIONES DE TIPOS CON q y t      -->
  <!-- ======================================================== -->
  <DataTypeTemplates>
     <!-- LNodeTypes -->
    <LNodeType id="LLN0_Type" lnClass="LLN0">
      <DO name="NamPlt" type="LPL_4_NamPlt" />
      <DO name="Beh" type="ENS_1_Beh" />
      <DO name="Health" type="ENS_1_Health" />
      <DO name="Mod" type="ENC_1_Mod" />
    </LNodeType>
    <LNodeType id="LPHD_Type" lnClass="LPHD">
      <DO name="PhyNam" type="DPL_1_PhyNam" />
      <DO name="PhyHealth" type="ENS_1_PhyHealth" />
      <DO name="Proxy" type="SPS_1_Proxy" /> <!--  missing M DO -->
    </LNodeType>
    <LNodeType id="DPCC1_Type" lnClass="DPCC">
      <DO name="NamPlt" type="LPL_5_NamPlt" />
      <DO name="Beh" type="ENS_1_Beh" />
      <DO name="AreaEpsEcpId" type="VSG_2_AreaEpsEcp" /> <!--  missing M DO -->
      <DO name="AreaEpsWMax" type="ASG_2_WMaxSet" /> <!--  missing M DO -->
      <DO name="VRef" type="ASG_2_WMaxSet" /> <!--  missing M DO -->
      <DO name="WRtg" type="ASG_2_WMaxSet" />
      <DO name="RefFrm" type="SPG_2_RefFrm" /> <!--  missing M DO -->
      <DO name="ElcRefId" type="VSG_2_AreaEpsEcp" /> <!--  missing M DO -->
    </LNodeType>
    <LNodeType id="DPCC2_Type" lnClass="DPCC">
      <DO name="NamPlt" type="LPL_5_NamPlt" />
      <DO name="Beh" type="ENS_1_Beh" />
      <DO name="AreaEpsEcpId" type="VSG_2_AreaEpsEcp" /> <!--  missing M DO -->
      <DO name="AreaEpsWMax" type="ASG_2_WMaxSet" /> <!--  missing M DO -->
      <DO name="VRef" type="ASG_2_WMaxSet" /> <!--  missing M DO -->
      <DO name="VArRtg" type="ASG_2_WMaxSet" />
      <DO name="RefFrm" type="SPG_2_RefFrm" /> <!--  missing M DO -->
      <DO name="ElcRefId" type="VSG_2_AreaEpsEcp" /> <!--  missing M DO -->
    </LNodeType>
    <LNodeType id="DPCC3_Type" lnClass="DPCC">
      <DO name="NamPlt" type="LPL_5_NamPlt" />
      <DO name="Beh" type="ENS_1_Beh" />
      <DO name="AreaEpsEcpId" type="VSG_2_AreaEpsEcp" /> <!--  missing M DO -->
      <DO name="AreaEpsWMax" type="ASG_2_WMaxSet" /> <!--  missing M DO -->
      <DO name="VRef" type="ASG_2_WMaxSet" /> <!--  missing M DO -->
      <DO name="VARtg" type="ASG_2_WMaxSet" />
      <DO name="RefFrm" type="SPG_2_RefFrm" /> <!--  missing M DO -->
      <DO name="ElcRefId" type="VSG_2_AreaEpsEcp" /> <!--  missing M DO -->
    </LNodeType>    
    <LNodeType id="DECP1_Type" lnClass="DECP">
      <DO name="NamPlt" type="LPL_5_NamPlt" /> <!--  missing M DO -->
      <DO name="Beh" type="ENS_1_Beh" />
      <DO name="VRef" type="ASG_2_WMaxSet" /> <!--  missing M DO -->
      <DO name="RefFrm" type="SPG_2_RefFrm" /> <!--  missing M DO -->
      <DO name="ElcRefId" type="VSG_2_AreaEpsEcp" /> <!--  missing M DO -->
    </LNodeType>
    <LNodeType id="DGEN1_Type" lnClass="DGEN">
      <DO name="NamPlt" type="LPL_5_NamPlt" /> <!--  missing M DO -->
      <DO name="DEROpSt" type="ENS_2_DEROpSt" /> <!--  missing M DO -->
      <DO name="Beh" type="ENS_1_Beh" />
      <DO name="WMaxRtg" type="ASG_2_WMaxSet" /> <!--  missing M DO -->
      <DO name="VMaxRtg" type="ASG_2_WMaxSet" /> <!--  missing M DO -->
      <DO name="WMax" type="ASG_2_WMaxSet" /> <!--  missing M DO -->
      <DO name="WRmp" type="ASG_2_WMaxSet" /> <!--  missing M DO -->
      <DO name="VMax" type="ASG_2_WMaxSet" /> <!--  missing M DO -->
      <DO name="OutEcpRef" type="ORG_2_ElcMsRef" /> <!--  missing M DO -->
      <DO name="PhsConnTyp" type="ENG_2_PhsConnTyp" /> <!--  missing M DO -->
      <DO name="DERTyp" type="ENG_2_DERTyp" /> <!--  missing M DO -->
    </LNodeType>
    <LNodeType id="DSTO_Type" lnClass="DSTO">
      <DO name="NamPlt" type="LPL_5_NamPlt" /> <!--  missing M DO -->
      <DO name="DEROpSt" type="ENS_2_DEROpSt" /> <!--  missing M DO -->
      <DO name="Beh" type="ENS_1_Beh" />
      <DO name="EffWh" type="MV_2_CtbWPct" /> <!--  missing M DO -->
      <DO name="EffWhPct" type="MV_2_CtbWPct" /> <!--  missing M DO -->
      <DO name="EqSto" type="ORG_2_ElcMsRef" /> <!--  missing M DO -->
      <DO name="ChaWMax" type="ASG_2_WMaxSet" /> <!--  missing M DO -->
      <DO name="OutEcpRef" type="ORG_2_ElcMsRef" /> <!--  missing M DO -->
      <DO name="PhsConnTyp" type="ENG_2_PhsConnTyp" /> <!--  missing M DO -->
      <DO name="DERTyp" type="ENG_2_DERTyp" /> <!--  missing M DO -->
    </LNodeType>
    <LNodeType id="MMXU1_Type" lnClass="MMXU">
      <DO name="Beh" type="ENS_1_Beh" />
      <DO name="TotW" type="MV_2_CtbWPct" />
      <DO name="TotVAr" type="MV_2_CtbWPct" />
      <DO name="PPV" type="DEL_1_PPV" />
<!-- optional measurement depending on the DSO req. -->
      <DO name="A" type="WYE_1_A" />
<!-- extra measurement not requested by CCI
      <DO name="TotPF" type="MV_Type" />
      <DO name="Hz" type="MV_Type" /> -->
    </LNodeType>
    <LNodeType id="MMXU2_Type" lnClass="MMXU">
      <DO name="Beh" type="ENS_1_Beh" />
      <DO name="TotW" type="MV_2_CtbWPct" />
    </LNodeType>
    <LNodeType id="XCBR_Type" lnClass="XCBR">
      <DO name="Loc" type="SPS_1_Proxy" /> <!--  missing M DO -->
      <DO name="OpCnt" type="INS_1_OpCnt" /> <!--  missing M DO -->
      <DO name="Beh" type="ENS_1_Beh" />
      <DO name="Pos" type="DPC_1_Pos" />
      <DO name="BlkOpn" type="SPC_1_BlkOpn" /> <!--  missing M DO -->
      <DO name="BlkCls" type="SPC_1_BlkOpn" /> <!--  missing M DO -->
    </LNodeType>
    <LNodeType id="DGEN2_Type" lnClass="DGEN">
      <DO name="NamPlt" type="LPL_5_NamPlt" /> <!--  missing M DO -->
      <DO name="DEROpSt" type="ENS_2_DEROpSt" /> <!--  missing M DO -->
      <DO name="Beh" type="ENS_1_Beh" />
      <DO name="Health" type="ENS_1_Health" />
      <DO name="WMaxRtg" type="ASG_2_WMaxSet" /> <!--  missing M DO -->
      <DO name="VMaxRtg" type="ASG_2_WMaxSet" /> <!--  missing M DO -->
      <DO name="WMax" type="ASG_2_WMaxSet" /> <!--  missing M DO -->
      <DO name="WRmp" type="ASG_2_WMaxSet" /> <!--  missing M DO -->
      <DO name="VMax" type="ASG_2_WMaxSet" /> <!--  missing M DO -->
      <DO name="OutEcpRef" type="ORG_2_ElcMsRef" /> <!--  missing M DO -->
      <DO name="PhsConnTyp" type="ENG_2_PhsConnTyp" /> <!--  missing M DO -->
      <DO name="DERTyp" type="ENG_2_DERTyp" /> <!--  missing M DO -->
      <DO name="GnGrId" type="INS_2_OpCnt" />
    </LNodeType>  
    <!-- Tipos de control COMPLETOS con FctOpSt -->
    <LNodeType id="DWMX_Type" lnClass="DWMX" desc="Limitacion de potencia activa">
      <DO name="NamPlt" type="LPL_5_NamPlt" /> <!--  missing M DO -->
      <DO name="Beh" type="ENS_2_Beh" />
      <DO name="Health" type="ENS_2_Health" />  <!--  missing DO -->
      <DO name="WMaxSptPct" type="APC_1_WMaxSpt" />
      <DO name="Mod" type="ENC_2_Mod" />
      <DO name="RmpRteUse" type="SPG_2_RefFrm" /> <!--  missing M DO -->
      <DO name="InEcpRef" type="ORG_2_ElcMsRef" /> <!--  missing M DO -->
      <DO name="FctOpStAuto" type="ENS_3_FctOpSt" />
      <DO name="FctOpStEx" type="ENS_3_FctOpSt" />
    </LNodeType>
    <LNodeType id="DAGC_Type" lnClass="DAGC" desc="Modulacion de P">
      <DO name="NamPlt" type="LPL_5_NamPlt" /> <!--  missing M DO -->
      <DO name="Beh" type="ENS_2_Beh" />
      <DO name="Health" type="ENS_2_Health" />  <!--  missing DO -->
      <DO name="ReqW" type="MV_2_CtbWPct" /> <!--  missing M DO -->
      <DO name="WSptPct" type="APC_1_WMaxSpt" />
      <DO name="Mod" type="ENC_2_Mod" />
      <DO name="RmpRteUse" type="SPG_2_RefFrm" /> <!--  missing M DO -->
      <DO name="InEcpRef" type="ORG_2_ElcMsRef" /> <!--  missing M DO -->
      <DO name="FctOpSt" type="ENS_3_FctOpSt" />
    </LNodeType>
    <LNodeType id="DVAR_Type" lnClass="DVAR" desc="Regulacion de Q">
      <DO name="NamPlt" type="LPL_5_NamPlt" /> <!--  missing M DO -->
      <DO name="Beh" type="ENS_2_Beh" />
      <DO name="Health" type="ENS_2_Health" />  <!--  missing DO -->
      <DO name="ReqVAr" type="MV_2_CtbWPct" />
      <DO name="VArTgtSptPct" type="APC_1_WMaxSpt" />
      <DO name="Mod" type="ENC_2_Mod" />
      <DO name="RmpRteUse" type="SPG_2_RefFrm" /> <!--  missing M DO -->
      <DO name="InEcpRef" type="ORG_2_ElcMsRef" /> <!--  missing M DO -->
      <DO name="FctOpSt" type="ENS_3_FctOpSt" />
    </LNodeType>
    <LNodeType id="DFPF_Type" lnClass="DFPF" desc="Set point factor de potencia">
      <DO name="NamPlt" type="LPL_5_NamPlt" /> <!--  missing M DO -->
      <DO name="ReqPFExt" type="SPS_1_Proxy" /> <!--  missing M DO -->
      <DO name="Beh" type="ENS_2_Beh" />
      <DO name="Health" type="ENS_2_Health" />  <!--  missing DO -->
      <DO name="ReqPF" type="MV_2_CtbWPct" /> <!--  missing M DO -->
      <DO name="PFGnTgtSpt" type="APC_1_WMaxSpt" />
      <DO name="PFLodTgtSpt" type="APC_1_WMaxSpt" />
      <DO name="Mod" type="ENC_2_Mod" />
      <DO name="RmpRteUse" type="SPG_2_RefFrm" /> <!--  missing M DO -->
      <DO name="InEcpRef" type="ORG_2_ElcMsRef" /> <!--  missing M DO -->
      <DO name="FctOpSt" type="ENS_3_FctOpSt" />
    </LNodeType>
    <LNodeType id="DVVR_Type" lnClass="DVVR" desc="Q(V)">
      <DO name="NamPlt" type="LPL_5_NamPlt" /> <!--  missing M DO -->
      <DO name="Beh" type="ENS_2_Beh" />
      <DO name="Health" type="ENS_2_Health" />  <!--  missing DO -->
      <DO name="VRefEsp" type="MV_2_CtbWPct" /> <!--  missing M DO -->
      <DO name="ReqVAr" type="MV_2_CtbWPct" /> <!--  missing M DO -->
      <DO name="VArTgtSptPct" type="APC_1_WMaxSpt" /> <!--  missing M DO -->
      <DO name="Mod" type="ENC_2_Mod" />
      <DO name="VVArCrvDel" type="CSG_1_VVArCrv" /> <!--  missing M DO -->
      <DO name="RmpRteUse" type="SPG_2_RefFrm" /> <!--  missing M DO -->
      <DO name="InEcpRef" type="ORG_2_ElcMsRef" /> <!--  missing M DO -->
      <DO name="K" type="ASG_3_WMaxSet" />
      <DO name="FctOpSt" type="ENS_3_FctOpSt" />
    </LNodeType>
    <LNodeType id="DPMC_Type" lnClass="DPMC" desc="Punto de curva">
      <DO name="NamPlt" type="LPL_5_NamPlt" /> <!--  missing M DO -->
      <DO name="Beh" type="ENS_2_Beh" />
      <DO name="WSpt1" type="APC_1_WMaxSpt" />
      <DO name="DERRef" type="ORG_2_ElcMsRef" /> <!--  missing M DO -->
      <DO name="OutEcpRef" type="ORG_2_ElcMsRef" /> <!--  missing M DO -->
    </LNodeType>
    <LNodeType id="DECP2_Type" lnClass="DECP" desc="DECP con VMax/VMin">
      <DO name="NamPlt" type="LPL_5_NamPlt" /> <!--  missing DO -->
      <DO name="Beh" type="ENS_2_Beh" />
      <DO name="VRef" type="ASG_2_WMaxSet" /> <!--  missing M DO -->
      <DO name="VMax" type="ASG_2_WMaxSet" />
      <DO name="VMin" type="ASG_2_WMaxSet" />
      <DO name="RefFrm" type="SPG_2_RefFrm" /> <!--  missing M DO -->
      <DO name="ElcRefId" type="VSG_2_AreaEpsEcp" /> <!--  missing M DO -->
    </LNodeType>
    <LNodeType id="DPFW_Type" lnClass="DPFW" desc="cosfi = f(P)">
      <DO name="NamPlt" type="LPL_5_NamPlt" /> <!--  missing DO -->
      <DO name="Beh" type="ENS_2_Beh" />
      <DO name="Health" type="ENS_2_Health" /> <!--  missing DO -->
      <DO name="FctOpSt" type="ENS_2_FctOpSt" />
      <DO name="Mod" type="ENC_2_Mod" />
      <DO name="WSetA" type="ASG_2_WMaxSet" />
      <DO name="PFSetA" type="ASG_2_WMaxSet" />
      <DO name="WSetB" type="ASG_2_WMaxSet" />
      <DO name="PFSetB" type="ASG_2_WMaxSet" />
      <DO name="WSetC" type="ASG_2_WMaxSet" />
      <DO name="PFSetC" type="ASG_2_WMaxSet" />
      <DO name="VLkIn" type="ASG_2_WMaxSet" />
      <DO name="VLkOut" type="ASG_2_WMaxSet" />
      <DO name="RmpRteUse" type="SPG_2_RefFrm" /> <!--  missing DO -->
      <DO name="InEcpRef" type="ORG_2_ElcMsRef" /> <!--  missing DO -->
    </LNodeType>   
    <!-- DOType definitions (TODOS CON q Y t) -->
    <DOType id="ENC_1_Mod" cdc="ENC">
      <DA name="stVal" type="BehaviourModeKind" bType="Enum" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" type="CtlModelKind_SO" bType="Enum" fc="CF" dchg="true" />
    </DOType>
    <DOType id="ENS_1_Beh" cdc="ENS">
      <DA name="stVal" type="BehaviourModeKind" bType="Enum" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ENS_1_Health" cdc="ENS">
      <DA name="stVal" type="HealthKind" bType="Enum" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="DPL_1_PhyNam" cdc="DPL">
      <DA name="vendor" bType="VisString255" fc="DC" />
      <DA name="swRev" bType="VisString255" fc="DC" />
      <DA name="location" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ENS_1_PhyHealth" cdc="ENS">
      <DA name="stVal" type="PhyHealth" bType="Enum" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="SPS_1_Proxy" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="LPL_4_NamPlt" cdc="LPL">
      <DA name="vendor" bType="VisString255" fc="DC" />
      <DA name="swRev" bType="VisString255" fc="DC" />
      <DA name="ldNs" bType="VisString255" fc="EX"/>
      <DA name="configRev" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="LPL_5_NamPlt" cdc="LPL">
      <DA name="vendor" bType="VisString255" fc="DC" />
      <DA name="swRev" bType="VisString255" fc="DC" />
      <DA name="lnNs" bType="VisString255" fc="EX"/>
    </DOType>
    <DOType id="VSG_2_AreaEpsEcp" cdc="VSG">
      <DA name="setVal" bType="VisString255" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ASG_2_WMaxSet" cdc="ASG">
      <DA name="setMag" type="AnalogueValue_1" bType="Struct" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ASG_3_WMaxSet" cdc="ASG">
      <DA name="setMag" type="AnalogueValue_1" bType="Struct" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" fc="EX"/>
    </DOType>
    <DOType id="ENG_2_PhsConnTyp" cdc="ENG">
      <DA name="setVal" type="PhaseKind" bType="Enum" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ENG_2_DERTyp" cdc="ENG">
      <DA name="setVal" type="DERUnitKind" bType="Enum" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ORG_2_ElcMsRef" cdc="ORG">
      <DA name="setSrcRef" bType="ObjRef" fc="SP" dchg="true" />
    </DOType>
    <DOType id="SPG_2_RefFrm" cdc="SPG">
      <DA name="setVal" bType="BOOLEAN" fc="SP" dchg="true" />
    </DOType>
    <DOType id="MV_2_CtbWPct" cdc="MV">
      <DA name="mag" type="AnalogueValue_1" bType="Struct" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
    </DOType>
    <DOType id="ENS_2_DEROpSt" cdc="ENS">
      <DA name="stVal" type="DERStateKind" bType="Enum" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="DEL_1_PPV" cdc="DEL">
      <SDO name="phsAB" type="CMV_1_phsAB" />
      <SDO name="phsBC" type="CMV_1_phsAB" />
      <SDO name="phsCA" type="CMV_1_phsAB" />
    </DOType>
    <DOType id="CMV_1_phsAB" cdc="CMV">
      <DA name="cVal" type="Vector_1" bType="Struct" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
    </DOType>
    <DOType id="WYE_1_A" cdc="WYE">
      <SDO name="phsA" type="CMV_1_phsAB" />
      <SDO name="phsB" type="CMV_1_phsAB" />
      <SDO name="phsC" type="CMV_1_phsAB" />
    </DOType>
    <DOType id="INS_1_OpCnt" cdc="INS">
      <DA name="stVal" bType="INT32" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="INS_2_OpCnt" cdc="INS">
      <DA name="stVal" bType="INT32" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" fc="EX" />
    </DOType>
    <DOType id="DPC_1_Pos" cdc="DPC">
      <DA name="stVal" bType="Dbpos" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" type="CtlModelKind_SO" bType="Enum" fc="CF" dchg="true" />
    </DOType>
    <DOType id="SPC_1_BlkOpn" cdc="SPC">
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" type="CtlModelKind_SO" bType="Enum" fc="CF" dchg="true" />
    </DOType>
    <DOType id="APC_1_WMaxSpt" cdc="APC">
      <DA name="mxVal" type="AnalogueValue_1" bType="Struct" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="stSeld" bType="BOOLEAN" fc="MX" dchg="true" />
      <DA name="ctlModel" type="CtlModelKind_SBOw" bType="Enum" fc="CF" dchg="true" />
      <DA name="sboTimeout" bType="INT32U" fc="CF" valKind="RO" dchg="true" />
      <DA name="operTimeout" bType="INT32U" fc="CF" valKind="RO" dchg="true" />
      <DA name="SBOw" type="APCSelectWithValue_1" bType="Struct" fc="CO" />
      <DA name="Oper" type="APCOperate_1" bType="Struct" fc="CO" />
      <DA name="Cancel" type="APCCancel_1" bType="Struct" fc="CO" />
    </DOType>
    <DOType id="ENS_2_Beh" cdc="ENS">
      <DA name="stVal" type="BehModKind0-16" bType="Enum" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ENC_2_Mod" cdc="ENC">
      <DA name="stVal" type="BehModKind0-16" bType="Enum" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="stSeld" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="ctlModel" type="CtlModelKind_SBOw" bType="Enum" fc="CF" dchg="true" />
      <DA name="sboTimeout" bType="INT32U" fc="CF" valKind="RO" dchg="true" />
      <DA name="operTimeout" bType="INT32U" fc="CF" valKind="RO" dchg="true" />
      <DA name="SBOw" type="ENCSelectWithValue_1" bType="Struct" fc="CO" />
      <DA name="Oper" type="ENCOperate_1" bType="Struct" fc="CO" />
      <DA name="Cancel" type="ENCCancel_1" bType="Struct" fc="CO" />
    </DOType>
    <DOType id="ENS_2_Health" cdc="ENS">
      <DA name="stVal" type="HealthKind0-16" bType="Enum" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ENS_2_FctOpSt" cdc="ENS">
      <DA name="stVal" type="DERFunctionState" bType="Enum" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ENS_3_FctOpSt" cdc="ENS">
      <DA name="stVal" type="DERFunctionState" bType="Enum" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" fc="EX" />
    </DOType>
    <DOType id="CSG_1_VVArCrv" cdc="CSG">
      <DA name="numPts" bType="INT16U" fc="SP" dchg="true" />
      <DA name="crvPts" type="Point_2" bType="Struct" count="16" fc="SP" />
      <DA name="xUnits" type="Unit_3" bType="Struct" fc="CF" dchg="true" />
      <DA name="yUnits" type="Unit_3" bType="Struct" fc="CF" dchg="true" />
      <DA name="maxPts" bType="INT16U" fc="CF" dchg="true" />
      <DA name="xD" bType="VisString255" fc="DC" />
      <DA name="yD" bType="VisString255" fc="DC" />
    </DOType>
    <!-- DATypes -->
    <DAType id="Vector_1">
      <BDA name="mag" type="AnalogueValue_1" bType="Struct" />
      <BDA name="ang" type="AnalogueValue_1" bType="Struct" />
    </DAType>
    <DAType id="Point_2">
      <BDA name="xVal" bType="FLOAT32" />
      <BDA name="yVal" bType="FLOAT32" />
    </DAType>
    <DAType id="Unit_3">
      <BDA name="SIUnit" type="SIUnitKind" bType="Enum" />
    </DAType>
    <DAType id="APCCancel_1">
      <BDA name="ctlVal" type="AnalogueValue_1" bType="Struct" />
      <BDA name="origin" type="Originator_1" bType="Struct" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="APCOperate_1">
      <BDA name="ctlVal" type="AnalogueValue_1" bType="Struct" />
      <BDA name="origin" type="Originator_1" bType="Struct" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
      <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="APCSelectWithValue_1">
      <BDA name="ctlVal" type="AnalogueValue_1" bType="Struct" />
      <BDA name="origin" type="Originator_1" bType="Struct" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
      <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="ENCSelectWithValue_1">
      <BDA name="ctlVal" type="BehModKind0-16" bType="Enum" />
      <BDA name="origin" type="Originator_1" bType="Struct" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
      <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="ENCOperate_1">
      <BDA name="ctlVal" type="BehModKind0-16" bType="Enum" />
      <BDA name="origin" type="Originator_1" bType="Struct" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
      <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="ENCCancel_1">
      <BDA name="ctlVal" type="BehModKind0-16" bType="Enum" />
      <BDA name="origin" type="Originator_1" bType="Struct" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="Originator_1">
      <BDA name="orCat" type="OriginatorCategoryKind" bType="Enum" />
      <BDA name="orIdent" bType="Octet64" />
    </DAType>
    <DAType id="AnalogueValue_1">
      <BDA name="f" bType="FLOAT32" desc="The value of f shall be the FLOAT representation of the measured value. f shall represent the technological value in SI units." />
    </DAType>
    <!-- EnumTypes -->
    <EnumType id="BehaviourModeKind">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="5">off</EnumVal>
    </EnumType>
    <EnumType id="BehModKind0-16">
      <EnumVal ord="-5">inactive</EnumVal>
      <EnumVal ord="-1">active</EnumVal>
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="5">off</EnumVal>
    </EnumType>
    <EnumType id="CtlModelKind_SO">
      <EnumVal ord="0">status-only</EnumVal>
    </EnumType>
    <EnumType id="CtlModelKind_SBOw">
      <EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
    </EnumType>
    <EnumType id="HealthKind">
      <EnumVal ord="1">Ok</EnumVal>
      <EnumVal ord="2">Warning</EnumVal>
      <EnumVal ord="3">Alarm</EnumVal>
    </EnumType>
    <EnumType id="HealthKind0-16">
      <EnumVal ord="-4">Act</EnumVal>
      <EnumVal ord="-3">Working</EnumVal>
      <EnumVal ord="-2">Ready</EnumVal>
      <EnumVal ord="-1">Wait</EnumVal>
      <EnumVal ord="1">Ok</EnumVal>
      <EnumVal ord="3">Alarm</EnumVal>
    </EnumType>
    <EnumType id="PhyHealth">
      <EnumVal ord="1">Ok</EnumVal>
      <EnumVal ord="2">Warning</EnumVal>
      <EnumVal ord="3">Alarm</EnumVal>
    </EnumType>
    <EnumType id="DERStateKind">
      <EnumVal ord="1">on but disconnected and not ready</EnumVal>
      <EnumVal ord="2">starting up</EnumVal>
      <EnumVal ord="3">disconnected and available</EnumVal>
      <EnumVal ord="4">disconnected and authorized</EnumVal>
      <EnumVal ord="5">synchronizing</EnumVal>
      <EnumVal ord="6">running</EnumVal>
      <EnumVal ord="7">stopping and disconnecting under emergency conditions</EnumVal>
      <EnumVal ord="8">stopping</EnumVal>
      <EnumVal ord="9">disconnected and blocked</EnumVal>
      <EnumVal ord="10">disconnected and in maintenance</EnumVal>
      <EnumVal ord="11">failed</EnumVal>
      <EnumVal ord="98">Not applicable or not known</EnumVal>
    </EnumType>
    <EnumType id="PhaseKind">
      <EnumVal ord="1">Single phase to neutral</EnumVal>
      <EnumVal ord="2">Split phase</EnumVal>
      <EnumVal ord="3">2-phase</EnumVal>
      <EnumVal ord="4">3-phase delta</EnumVal>
      <EnumVal ord="5">3-phase wye / 4-wires</EnumVal>
      <EnumVal ord="6">3-phase wye / 5-wires</EnumVal>
      <EnumVal ord="9">DC</EnumVal>
      <EnumVal ord="98">Not applicable or not known</EnumVal>
    </EnumType>
    <EnumType id="DERUnitKind">
      <EnumVal ord="1">Diesel / gas engine</EnumVal>
      <EnumVal ord="2">Gas Turbine engine</EnumVal>
      <EnumVal ord="3">PV</EnumVal>
      <EnumVal ord="4">PV plus Storage</EnumVal>
      <EnumVal ord="5">Lithium Ion Battery Storage</EnumVal>
      <EnumVal ord="6">Fuel cell</EnumVal>
      <EnumVal ord="7">Hydro generator</EnumVal>
      <EnumVal ord="8">Wind turbine</EnumVal>
      <EnumVal ord="9">Flow battery storage</EnumVal>
      <EnumVal ord="10">Air compression storage</EnumVal>
      <EnumVal ord="11">Flywheel storage</EnumVal>
      <EnumVal ord="12">Capacitor storage</EnumVal>
      <EnumVal ord="13">Vehicle-to-Grid (V2G)</EnumVal>
      <EnumVal ord="50">Mixed, hybrid DER</EnumVal>
      <EnumVal ord="98">Not applicable or not known</EnumVal>
    </EnumType>
    <EnumType id="OriginatorCategoryKind">
      <EnumVal ord="3">remote-control</EnumVal>
      <EnumVal ord="5">automatic-station</EnumVal>
    </EnumType>
    <!-- Enumerado para FctOpSt (DERFunctionState) -->
    <EnumType id="DERFunctionState">
      <EnumVal ord="0">Not Available</EnumVal>
      <EnumVal ord="1">Autonomous</EnumVal>
      <EnumVal ord="2">Automatic</EnumVal>
    </EnumType>
    <EnumType id="SIUnitKind">
      <EnumVal ord="1" />
      <EnumVal ord="10">rad</EnumVal>
      <EnumVal ord="11">sr</EnumVal>
      <EnumVal ord="2">m</EnumVal>
      <EnumVal ord="21">Gy</EnumVal>
      <EnumVal ord="22">Bq</EnumVal>
      <EnumVal ord="23">°C</EnumVal>
      <EnumVal ord="24">Sv</EnumVal>
      <EnumVal ord="25">F</EnumVal>
      <EnumVal ord="26">C</EnumVal>
      <EnumVal ord="27">S</EnumVal>
      <EnumVal ord="28">H</EnumVal>
      <EnumVal ord="29">V</EnumVal>
      <EnumVal ord="3">kg</EnumVal>
      <EnumVal ord="30">ohm</EnumVal>
      <EnumVal ord="31">J</EnumVal>
      <EnumVal ord="32">N</EnumVal>
      <EnumVal ord="33">Hz</EnumVal>
      <EnumVal ord="34">Ix</EnumVal>
      <EnumVal ord="35">Lm</EnumVal>
      <EnumVal ord="36">Wb</EnumVal>
      <EnumVal ord="37">T</EnumVal>
      <EnumVal ord="38">W</EnumVal>
      <EnumVal ord="39">Pa</EnumVal>
      <EnumVal ord="4">s</EnumVal>
      <EnumVal ord="41">m²</EnumVal>
      <EnumVal ord="42">m³</EnumVal>
      <EnumVal ord="43">m/s</EnumVal>
      <EnumVal ord="44">m/s²</EnumVal>
      <EnumVal ord="45">m³/s</EnumVal>
      <EnumVal ord="46">m/m³</EnumVal>
      <EnumVal ord="47">M</EnumVal>
      <EnumVal ord="48">kg/m³</EnumVal>
      <EnumVal ord="49">m²/s</EnumVal>
      <EnumVal ord="5">A</EnumVal>
      <EnumVal ord="50">W/m K</EnumVal>
      <EnumVal ord="51">J/K</EnumVal>
      <EnumVal ord="52">ppm</EnumVal>
      <EnumVal ord="53">1/s</EnumVal>
      <EnumVal ord="54">rad/s</EnumVal>
      <EnumVal ord="55">W/m²</EnumVal>
      <EnumVal ord="56">J/m²</EnumVal>
      <EnumVal ord="57">S/m</EnumVal>
      <EnumVal ord="58">K/s</EnumVal>
      <EnumVal ord="59">Pa/s</EnumVal>
      <EnumVal ord="60">J/kg K</EnumVal>
      <EnumVal ord="6">K</EnumVal>
      <EnumVal ord="61">VA</EnumVal>
      <EnumVal ord="62">Watts</EnumVal>
      <EnumVal ord="63">VAr</EnumVal>
      <EnumVal ord="64">phi</EnumVal>
      <EnumVal ord="65">cos(phi)</EnumVal>
      <EnumVal ord="66">Vs</EnumVal>
      <EnumVal ord="67">V²</EnumVal>
      <EnumVal ord="68">As</EnumVal>
      <EnumVal ord="69">A²</EnumVal>
      <EnumVal ord="7">mol</EnumVal>
      <EnumVal ord="70">A²t</EnumVal>
      <EnumVal ord="71">VAh</EnumVal>
      <EnumVal ord="72">Wh</EnumVal>
      <EnumVal ord="73">VArh</EnumVal>
      <EnumVal ord="74">V/Hz</EnumVal>
      <EnumVal ord="75">Hz/s</EnumVal>
      <EnumVal ord="76">char</EnumVal>
      <EnumVal ord="77">char/s</EnumVal>
      <EnumVal ord="78">kgm²</EnumVal>
      <EnumVal ord="79">dB</EnumVal>
      <EnumVal ord="80">J/Wh</EnumVal>
      <EnumVal ord="81">W/s</EnumVal>
      <EnumVal ord="82">l/s</EnumVal>
      <EnumVal ord="83">dBm</EnumVal>
      <EnumVal ord="8">cd</EnumVal>
      <EnumVal ord="9">deg</EnumVal>
    </EnumType>
  </DataTypeTemplates>
</SCL>